pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2297.0, ""grundfos_2"": 2292.0}"                                                ,       12,      64.02,  49.36, grundfos_0, 2292.0,   2,      16.31
"{""grundfos_0"": 2297.0, ""grundfos_2"": 2292.0}"                                                ,       12,      64.02,  49.36, grundfos_0, 2297.0,   8,      16.74
"{""grundfos_0"": 2297.0, ""grundfos_2"": 2292.0}"                                                ,       12,      64.02,  49.36, grundfos_2, 2292.0,   2,      16.31
"{""grundfos_0"": 2682.0, ""grundfos_2"": 2662.0}"                                                ,      605,      64.0 , 144.47, grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2682.0, ""grundfos_2"": 2662.0}"                                                ,      605,      64.0 , 144.47, grundfos_0, 2682.0, 205,      48.97
"{""grundfos_0"": 2682.0, ""grundfos_2"": 2662.0}"                                                ,      605,      64.0 , 144.47, grundfos_2, 2662.0, 200,      47.75
"{""grundfos_1"": 2561.0, ""grundfos_3"": 2548.0}"                                                ,      499,      64.02, 121.14, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2561.0, ""grundfos_3"": 2548.0}"                                                ,      499,      64.02, 121.14, grundfos_1, 2561.0, 172,      41.53
"{""grundfos_1"": 2561.0, ""grundfos_3"": 2548.0}"                                                ,      499,      64.02, 121.14, grundfos_3, 2548.0, 168,      40.71
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      363,      64.0 ,  95.58, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      363,      64.0 ,  95.58, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      363,      64.0 ,  95.58, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      403,      64.0 , 102.72, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      403,      64.0 , 102.72, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      403,      64.0 , 102.72, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_1"": 2974.0}"                                                                        ,      268,      64.06,  67.08, grundfos_1, 2974.0, 268,      67.08
"{""grundfos_3"": 2310.0}"                                                                        ,       26,      64.0 ,  18.2 , grundfos_3, 2310.0,  26,      18.2
"{""grundfos_3"": 2299.0}"                                                                        ,       11,      64.0 ,  16.95, grundfos_3, 2299.0,  11,      16.95
"{""grundfos_1"": 2354.0}"                                                                        ,       77,      64.05,  24.63, grundfos_1, 2354.0,  77,      24.63
"{""grundfos_1"": 2575.0}"                                                                        ,      176,      64.06,  42.4 , grundfos_1, 2575.0, 176,      42.4
"{""grundfos_1"": 2869.0}"                                                                        ,      247,      64.05,  60.45, grundfos_1, 2869.0, 247,      60.45
"{""grundfos_3"": 2311.0}"                                                                        ,       27,      64.01,  18.3 , grundfos_3, 2311.0,  27,      18.3
"{""grundfos_1"": 2898.0}"                                                                        ,      253,      64.04,  62.27, grundfos_1, 2898.0, 253,      62.27
"{""grundfos_1"": 2883.0}"                                                                        ,      250,      64.01,  61.32, grundfos_1, 2883.0, 250,      61.32
"{""grundfos_0"": 2475.0, ""grundfos_2"": 2475.0}"                                                ,      286,      64.02,  71.68, grundfos_0, 2475.0, 143,      35.84
"{""grundfos_0"": 2475.0, ""grundfos_2"": 2475.0}"                                                ,      286,      64.02,  71.68, grundfos_2, 2475.0, 143,      35.84
"{""grundfos_1"": 2291.0, ""grundfos_3"": 2292.0}"                                                ,        3,      64.02,  32.55, grundfos_1, 2291.0,   1,      16.24
"{""grundfos_1"": 2291.0, ""grundfos_3"": 2292.0}"                                                ,        3,      64.02,  32.55, grundfos_3, 2292.0,   2,      16.31
"{""grundfos_1"": 2789.0, ""grundfos_2"": 2789.0}"                                                ,      460,      64.01, 110.98, grundfos_1, 2789.0, 230,      55.49
"{""grundfos_1"": 2789.0, ""grundfos_2"": 2789.0}"                                                ,      460,      64.01, 110.98, grundfos_2, 2789.0, 230,      55.49
"{""grundfos_1"": 2369.0, ""grundfos_2"": 2360.0}"                                                ,      171,      64.05,  51.91, grundfos_1, 2369.0,  89,      26.51
"{""grundfos_1"": 2369.0, ""grundfos_2"": 2360.0}"                                                ,      171,      64.05,  51.91, grundfos_2, 2360.0,  82,      25.4
"{""grundfos_0"": 2328.0, ""grundfos_3"": 2328.0}"                                                ,      100,      64.02,  41.66, grundfos_0, 2328.0,  50,      20.83
"{""grundfos_0"": 2328.0, ""grundfos_3"": 2328.0}"                                                ,      100,      64.02,  41.66, grundfos_3, 2328.0,  50,      20.83
"{""grundfos_0"": 2831.0, ""grundfos_1"": 2923.0}"                                                ,      497,      64.05, 121.92, grundfos_0, 2831.0, 239,      58.08
"{""grundfos_0"": 2831.0, ""grundfos_1"": 2923.0}"                                                ,      497,      64.05, 121.92, grundfos_1, 2923.0, 258,      63.84
"{""grundfos_0"": 2467.0, ""grundfos_3"": 2467.0}"                                                ,      280,      64.0 ,  70.56, grundfos_0, 2467.0, 140,      35.28
"{""grundfos_0"": 2467.0, ""grundfos_3"": 2467.0}"                                                ,      280,      64.0 ,  70.56, grundfos_3, 2467.0, 140,      35.28
"{""grundfos_3"": 2335.0}"                                                                        ,       58,      64.04,  21.88, grundfos_3, 2335.0,  58,      21.88
"{""grundfos_3"": 2305.0}"                                                                        ,       18,      64.04,  17.52, grundfos_3, 2305.0,  18,      17.52
"{""grundfos_1"": 2457.0}"                                                                        ,      136,      64.0 ,  34.54, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_1"": 2351.0}"                                                                        ,       75,      64.01,  24.3 , grundfos_1, 2351.0,  75,      24.3
{}                                                                                                ,      277,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2443.0}"                                                                        ,      130,      64.01,  33.47, grundfos_1, 2443.0, 130,      33.47
"{""grundfos_1"": 2336.0}"                                                                        ,       60,      64.0 ,  22.13, grundfos_1, 2336.0,  60,      22.13
"{""grundfos_3"": 2297.0}"                                                                        ,        8,      64.02,  16.74, grundfos_3, 2297.0,   8,      16.74
"{""grundfos_3"": 2321.0}"                                                                        ,       41,      64.01,  19.75, grundfos_3, 2321.0,  41,      19.75
"{""grundfos_1"": 2345.0}"                                                                        ,       69,      64.03,  23.42, grundfos_1, 2345.0,  69,      23.42
"{""grundfos_1"": 2347.0}"                                                                        ,       71,      64.02,  23.71, grundfos_1, 2347.0,  71,      23.71
{}                                                                                                ,      270,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2355.0}"                                                                        ,       78,      64.04,  24.78, grundfos_1, 2355.0,  78,      24.78
"{""grundfos_3"": 2308.0}"                                                                        ,       23,      64.01,  17.93, grundfos_3, 2308.0,  23,      17.93
"{""grundfos_1"": 2408.0}"                                                                        ,      113,      64.05,  30.51, grundfos_1, 2408.0, 113,      30.51
"{""grundfos_1"": 2878.0}"                                                                        ,      249,      64.0 ,  61.01, grundfos_1, 2878.0, 249,      61.01
"{""grundfos_1"": 2421.0}"                                                                        ,      120,      64.0 ,  31.69, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_1"": 2363.0}"                                                                        ,       85,      64.01,  25.85, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2535.0}"                                                                        ,      164,      64.0 ,  39.89, grundfos_1, 2535.0, 164,      39.89
"{""grundfos_3"": 2291.0}"                                                                        ,        1,      64.02,  16.24, grundfos_3, 2291.0,   1,      16.24
"{""grundfos_1"": 2551.0}"                                                                        ,      169,      64.01,  40.91, grundfos_1, 2551.0, 169,      40.91
"{""grundfos_3"": 2298.0}"                                                                        ,        9,      64.03,  16.82, grundfos_3, 2298.0,   9,      16.82
{}                                                                                                ,      276,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2362.0}"                                                                        ,       84,      64.02,  25.7 , grundfos_1, 2362.0,  84,      25.7
"{""grundfos_3"": 2315.0}"                                                                        ,       32,      64.04,  18.8 , grundfos_3, 2315.0,  32,      18.8
"{""grundfos_1"": 2380.0}"                                                                        ,       97,      64.01,  27.79, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_3"": 2323.0}"                                                                        ,       43,      64.04,  19.99, grundfos_3, 2323.0,  43,      19.99
"{""grundfos_1"": 2338.0}"                                                                        ,       62,      64.01,  22.41, grundfos_1, 2338.0,  62,      22.41
"{""grundfos_1"": 2812.0}"                                                                        ,      235,      64.02,  56.91, grundfos_1, 2812.0, 235,      56.91
{}                                                                                                ,      278,           ,       ,           ,       ,    ,        
"{""grundfos_3"": 2301.0}"                                                                        ,       13,      64.03,  17.12, grundfos_3, 2301.0,  13,      17.12
"{""grundfos_1"": 2386.0}"                                                                        ,      101,      64.0 ,  28.45, grundfos_1, 2386.0, 101,      28.45
"{""grundfos_1"": 2441.0}"                                                                        ,      129,      64.03,  33.3 , grundfos_1, 2441.0, 129,      33.3
"{""grundfos_1"": 2963.0}"                                                                        ,      266,      64.0 ,  66.38, grundfos_1, 2963.0, 266,      66.38
"{""grundfos_1"": 2450.0}"                                                                        ,      133,      64.01,  34.01, grundfos_1, 2450.0, 133,      34.01
"{""grundfos_1"": 2348.0}"                                                                        ,       72,      64.02,  23.86, grundfos_1, 2348.0,  72,      23.86
"{""grundfos_1"": 2385.0}"                                                                        ,      100,      64.03,  28.3 , grundfos_1, 2385.0, 100,      28.3
"{""grundfos_3"": 2323.0}"                                                                        ,       44,      64.0 ,  20.09, grundfos_3, 2323.0,  44,      20.09
"{""grundfos_3"": 2292.0}"                                                                        ,        2,      64.02,  16.31, grundfos_3, 2292.0,   2,      16.31
"{""grundfos_1"": 2337.0}"                                                                        ,       61,      64.01,  22.27, grundfos_1, 2337.0,  61,      22.27
"{""grundfos_1"": 2639.0}"                                                                        ,      194,      64.01,  46.35, grundfos_1, 2639.0, 194,      46.35
"{""grundfos_3"": 2316.0}"                                                                        ,       34,      64.02,  18.99, grundfos_3, 2316.0,  34,      18.99
"{""grundfos_3"": 2313.0}"                                                                        ,       29,      64.05,  18.51, grundfos_3, 2313.0,  29,      18.51
"{""grundfos_1"": 2948.0}"                                                                        ,      263,      64.03,  65.43, grundfos_1, 2948.0, 263,      65.43
"{""grundfos_1"": 2448.0}"                                                                        ,      132,      64.04,  33.84, grundfos_1, 2448.0, 132,      33.84
"{""grundfos_1"": 2938.0}"                                                                        ,      261,      64.04,  64.79, grundfos_1, 2938.0, 261,      64.79
"{""grundfos_1"": 2602.0}"                                                                        ,      184,      64.0 ,  44.09, grundfos_1, 2602.0, 184,      44.09
"{""grundfos_1"": 2371.0}"                                                                        ,       91,      64.0 ,  26.81, grundfos_1, 2371.0,  91,      26.81
"{""grundfos_3"": 2318.0}"                                                                        ,       36,      64.05,  19.22, grundfos_3, 2318.0,  36,      19.22
"{""grundfos_3"": 2295.0}"                                                                        ,        5,      64.05,  16.53, grundfos_3, 2295.0,   5,      16.53
"{""grundfos_1"": 2703.0}"                                                                        ,      210,      64.05,  50.24, grundfos_1, 2703.0, 210,      50.24
"{""grundfos_3"": 2320.0}"                                                                        ,       40,      64.0 ,  19.63, grundfos_3, 2320.0,  40,      19.63
"{""grundfos_1"": 2780.0}"                                                                        ,      228,      64.01,  54.94, grundfos_1, 2780.0, 228,      54.94
"{""grundfos_1"": 2651.0}"                                                                        ,      197,      64.04,  47.08, grundfos_1, 2651.0, 197,      47.08
"{""grundfos_3"": 2295.0}"                                                                        ,        6,      64.0 ,  16.59, grundfos_3, 2295.0,   6,      16.59
"{""grundfos_3"": 2326.0}"                                                                        ,       47,      64.04,  20.47, grundfos_3, 2326.0,  47,      20.47
"{""grundfos_1"": 2831.0}"                                                                        ,      239,      64.05,  58.08, grundfos_1, 2831.0, 239,      58.08
"{""grundfos_3"": 2307.0}"                                                                        ,       21,      64.03,  17.77, grundfos_3, 2307.0,  21,      17.77
"{""grundfos_1"": 2913.0}"                                                                        ,      256,      64.05,  63.21, grundfos_1, 2913.0, 256,      63.21
"{""grundfos_1"": 2445.0}"                                                                        ,      131,      64.0 ,  33.64, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2859.0}"                                                                        ,      245,      64.02,  59.82, grundfos_1, 2859.0, 245,      59.82
"{""grundfos_1"": 2350.0}"                                                                        ,       74,      64.01,  24.15, grundfos_1, 2350.0,  74,      24.15
"{""grundfos_3"": 2325.0}"                                                                        ,       46,      64.03,  20.34, grundfos_3, 2325.0,  46,      20.34
"{""grundfos_3"": 2304.0}"                                                                        ,       17,      64.03,  17.43, grundfos_3, 2304.0,  17,      17.43
"{""grundfos_3"": 2308.0}"                                                                        ,       22,      64.05,  17.86, grundfos_3, 2308.0,  22,      17.86
"{""grundfos_1"": 2548.0}"                                                                        ,      168,      64.02,  40.71, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_3"": 2309.0}"                                                                        ,       24,      64.02,  18.03, grundfos_3, 2309.0,  24,      18.03
"{""grundfos_1"": 2578.0}"                                                                        ,      177,      64.03,  42.59, grundfos_1, 2578.0, 177,      42.59
"{""grundfos_1"": 2776.0}"                                                                        ,      227,      64.04,  54.69, grundfos_1, 2776.0, 227,      54.69
"{""grundfos_1"": 2686.0}"                                                                        ,      206,      64.0 ,  49.21, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_1"": 2592.0}"                                                                        ,      181,      64.04,  43.46, grundfos_1, 2592.0, 181,      43.46
"{""grundfos_3"": 2329.0}"                                                                        ,       51,      64.03,  20.96, grundfos_3, 2329.0,  51,      20.96
"{""grundfos_1"": 2621.0}"                                                                        ,      189,      64.05,  45.24, grundfos_1, 2621.0, 189,      45.24
"{""grundfos_1"": 2365.0}"                                                                        ,       86,      64.05,  26.03, grundfos_1, 2365.0,  86,      26.03
"{""grundfos_3"": 2300.0}"                                                                        ,       12,      64.01,  17.04, grundfos_3, 2300.0,  12,      17.04
"{""grundfos_1"": 2508.0}"                                                                        ,      155,      64.01,  38.11, grundfos_1, 2508.0, 155,      38.11
"{""grundfos_1"": 2434.0}"                                                                        ,      126,      64.02,  32.75, grundfos_1, 2434.0, 126,      32.75
"{""grundfos_1"": 2655.0}"                                                                        ,      198,      64.05,  47.32, grundfos_1, 2655.0, 198,      47.32
"{""grundfos_1"": 2610.0}"                                                                        ,      186,      64.05,  44.57, grundfos_1, 2610.0, 186,      44.57
"{""grundfos_1"": 2494.0}"                                                                        ,      150,      64.02,  37.16, grundfos_1, 2494.0, 150,      37.16
"{""grundfos_1"": 2436.0}"                                                                        ,      127,      64.0 ,  32.92, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_1"": 2517.0}"                                                                        ,      158,      64.02,  38.71, grundfos_1, 2517.0, 158,      38.71
"{""grundfos_1"": 2352.0}"                                                                        ,       76,      64.0 ,  24.45, grundfos_1, 2352.0,  76,      24.45
"{""grundfos_3"": 2312.0}"                                                                        ,       28,      64.03,  18.4 , grundfos_3, 2312.0,  28,      18.4
"{""grundfos_1"": 2526.0}"                                                                        ,      161,      64.02,  39.3 , grundfos_1, 2526.0, 161,      39.3
"{""grundfos_1"": 2923.0}"                                                                        ,      258,      64.05,  63.84, grundfos_1, 2923.0, 258,      63.84
"{""grundfos_1"": 2432.0}"                                                                        ,      125,      64.03,  32.58, grundfos_1, 2432.0, 125,      32.58
"{""grundfos_1"": 2497.0}"                                                                        ,      151,      64.03,  37.36, grundfos_1, 2497.0, 151,      37.36
"{""grundfos_1"": 2754.0}"                                                                        ,      222,      64.05,  53.35, grundfos_1, 2754.0, 222,      53.35
"{""grundfos_3"": 2296.0}"                                                                        ,        7,      64.01,  16.66, grundfos_3, 2296.0,   7,      16.66
"{""grundfos_3"": 2320.0}"                                                                        ,       39,      64.04,  19.54, grundfos_3, 2320.0,  39,      19.54
"{""grundfos_1"": 2462.0}"                                                                        ,      138,      64.0 ,  34.91, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_1"": 2798.0}"                                                                        ,      232,      64.0 ,  56.05, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_1"": 2581.0}"                                                                        ,      178,      64.0 ,  42.79, grundfos_1, 2581.0, 178,      42.79
"{""grundfos_1"": 2767.0}"                                                                        ,      225,      64.04,  54.14, grundfos_1, 2767.0, 225,      54.14
"{""grundfos_3"": 2330.0}"                                                                        ,       53,      64.0 ,  21.2 , grundfos_3, 2330.0,  53,      21.2
"{""grundfos_1"": 2613.0}"                                                                        ,      187,      64.01,  44.76, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_1"": 2893.0}"                                                                        ,      252,      64.03,  61.95, grundfos_1, 2893.0, 252,      61.95
"{""grundfos_1"": 2358.0}"                                                                        ,       81,      64.01,  25.22, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2483.0}"                                                                        ,      146,      64.02,  36.4 , grundfos_1, 2483.0, 146,      36.4
"{""grundfos_3"": 2322.0}"                                                                        ,       42,      64.03,  19.87, grundfos_3, 2322.0,  42,      19.87
"{""grundfos_1"": 2715.0}"                                                                        ,      213,      64.01,  50.97, grundfos_1, 2715.0, 213,      50.97
"{""grundfos_3"": 2326.0}"                                                                        ,       48,      64.0 ,  20.57, grundfos_3, 2326.0,  48,      20.57
"{""grundfos_1"": 2426.0}"                                                                        ,      122,      64.05,  32.07, grundfos_1, 2426.0, 122,      32.07
"{""grundfos_1"": 2489.0}"                                                                        ,      148,      64.05,  36.8 , grundfos_1, 2489.0, 148,      36.8
"{""grundfos_1"": 2413.0}"                                                                        ,      116,      64.01,  31.0 , grundfos_1, 2413.0, 116,      31.0
"{""grundfos_1"": 2514.0}"                                                                        ,      157,      64.02,  38.51, grundfos_1, 2514.0, 157,      38.51
"{""grundfos_1"": 2647.0}"                                                                        ,      196,      64.03,  46.83, grundfos_1, 2647.0, 196,      46.83
"{""grundfos_1"": 2908.0}"                                                                        ,      255,      64.04,  62.89, grundfos_1, 2908.0, 255,      62.89
"{""grundfos_1"": 2383.0}"                                                                        ,       99,      64.01,  28.12, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_1"": 2953.0}"                                                                        ,      264,      64.02,  65.74, grundfos_1, 2953.0, 264,      65.74
"{""grundfos_1"": 2785.0}"                                                                        ,      229,      64.05,  55.25, grundfos_1, 2785.0, 229,      55.25
"{""grundfos_3"": 2317.0}"                                                                        ,       35,      64.03,  19.11, grundfos_3, 2317.0,  35,      19.11
"{""grundfos_1"": 2467.0}"                                                                        ,      140,      64.0 ,  35.28, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_1"": 2719.0}"                                                                        ,      214,      64.0 ,  51.22, grundfos_1, 2719.0, 214,      51.22
{}                                                                                                ,      272,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2545.0}"                                                                        ,      167,      64.03,  40.51, grundfos_1, 2545.0, 167,      40.51
"{""grundfos_1"": 2523.0}"                                                                        ,      160,      64.02,  39.1 , grundfos_1, 2523.0, 160,      39.1
"{""grundfos_1"": 2346.0}"                                                                        ,       70,      64.02,  23.57, grundfos_1, 2346.0,  70,      23.57
"{""grundfos_1"": 2419.0}"                                                                        ,      119,      64.01,  31.52, grundfos_1, 2419.0, 119,      31.52
"{""grundfos_1"": 2555.0}"                                                                        ,      170,      64.05,  41.14, grundfos_1, 2555.0, 170,      41.14
"{""grundfos_1"": 2699.0}"                                                                        ,      209,      64.05,  49.99, grundfos_1, 2699.0, 209,      49.99
"{""grundfos_1"": 2460.0}"                                                                        ,      137,      64.03,  34.74, grundfos_1, 2460.0, 137,      34.74
"{""grundfos_1"": 2933.0}"                                                                        ,      260,      64.05,  64.47, grundfos_1, 2933.0, 260,      64.47
"{""grundfos_3"": 2293.0}"                                                                        ,        3,      64.03,  16.38, grundfos_3, 2293.0,   3,      16.38
"{""grundfos_1"": 2356.0}"                                                                        ,       79,      64.03,  24.92, grundfos_1, 2356.0,  79,      24.92
"{""grundfos_1"": 2732.0}"                                                                        ,      217,      64.02,  52.01, grundfos_1, 2732.0, 217,      52.01
"{""grundfos_1"": 2406.0}"                                                                        ,      112,      64.04,  30.33, grundfos_1, 2406.0, 112,      30.33
"{""grundfos_1"": 2758.0}"                                                                        ,      223,      64.02,  53.59, grundfos_1, 2758.0, 223,      53.59
"{""grundfos_1"": 2398.0}"                                                                        ,      108,      64.0 ,  29.63, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_1"": 2835.0}"                                                                        ,      240,      64.0 ,  58.33, grundfos_1, 2835.0, 240,      58.33
"{""grundfos_1"": 2344.0}"                                                                        ,       68,      64.03,  23.27, grundfos_1, 2344.0,  68,      23.27
{}                                                                                                ,      275,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2342.0}"                                                                        ,       66,      64.02,  22.99, grundfos_1, 2342.0,  66,      22.99
"{""grundfos_1"": 2417.0}"                                                                        ,      118,      64.01,  31.35, grundfos_1, 2417.0, 118,      31.35
"{""grundfos_1"": 2561.0}"                                                                        ,      172,      64.02,  41.53, grundfos_1, 2561.0, 172,      41.53
"{""grundfos_1"": 2503.0}"                                                                        ,      153,      64.06,  37.76, grundfos_1, 2503.0, 153,      37.76
"{""grundfos_1"": 2423.0}"                                                                        ,      121,      64.0 ,  31.86, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_2"": 2294.0}"                                                                        ,        4,      64.04,  16.46, grundfos_2, 2294.0,   4,      16.46
"{""grundfos_1"": 2821.0}"                                                                        ,      237,      64.0 ,  57.47, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_1"": 2745.0}"                                                                        ,      220,      64.03,  52.8 , grundfos_1, 2745.0, 220,      52.8
"{""grundfos_1"": 2388.0}"                                                                        ,      102,      64.02,  28.62, grundfos_1, 2388.0, 102,      28.62
"{""grundfos_3"": 2306.0}"                                                                        ,       20,      64.02,  17.68, grundfos_3, 2306.0,  20,      17.68
"{""grundfos_1"": 2374.0}"                                                                        ,       93,      64.01,  27.14, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2336.0}"                                                                        ,       59,      64.05,  22.02, grundfos_1, 2336.0,  59,      22.02
"{""grundfos_3"": 2313.0}"                                                                        ,       30,      64.01,  18.59, grundfos_3, 2313.0,  30,      18.59
"{""grundfos_1"": 2339.0}"                                                                        ,       63,      64.02,  22.56, grundfos_1, 2339.0,  63,      22.56
"{""grundfos_1"": 2736.0}"                                                                        ,      218,      64.0 ,  52.25, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2682.0}"                                                                        ,      205,      64.0 ,  48.97, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_1"": 2874.0}"                                                                        ,      248,      64.07,  60.76, grundfos_1, 2874.0, 248,      60.76
"{""grundfos_1"": 2404.0}"                                                                        ,      111,      64.04,  30.16, grundfos_1, 2404.0, 111,      30.16
"{""grundfos_1"": 2662.0}"                                                                        ,      200,      64.0 ,  47.75, grundfos_1, 2662.0, 200,      47.75
"{""grundfos_3"": 2331.0}"                                                                        ,       54,      64.01,  21.34, grundfos_3, 2331.0,  54,      21.34
"{""grundfos_1"": 2958.0}"                                                                        ,      265,      64.01,  66.06, grundfos_1, 2958.0, 265,      66.06
"{""grundfos_1"": 2480.0}"                                                                        ,      145,      64.0 ,  36.2 , grundfos_1, 2480.0, 145,      36.2
"{""grundfos_1"": 2369.0}"                                                                        ,       89,      64.05,  26.51, grundfos_1, 2369.0,  89,      26.51
"{""grundfos_1"": 2491.0}"                                                                        ,      149,      64.01,  36.96, grundfos_1, 2491.0, 149,      36.96
"{""grundfos_1"": 2366.0}"                                                                        ,       87,      64.03,  26.18, grundfos_1, 2366.0,  87,      26.18
"{""grundfos_1"": 2430.0}"                                                                        ,      124,      64.04,  32.41, grundfos_1, 2430.0, 124,      32.41
"{""grundfos_1"": 2794.0}"                                                                        ,      231,      64.04,  55.8 , grundfos_1, 2794.0, 231,      55.8
"{""grundfos_1"": 2439.0}"                                                                        ,      128,      64.05,  33.13, grundfos_1, 2439.0, 128,      33.13
"{""grundfos_1"": 2826.0}"                                                                        ,      238,      64.03,  57.77, grundfos_1, 2826.0, 238,      57.77
"{""grundfos_1"": 2636.0}"                                                                        ,      193,      64.06,  46.16, grundfos_1, 2636.0, 193,      46.16
"{""grundfos_1"": 2763.0}"                                                                        ,      224,      64.07,  53.9 , grundfos_1, 2763.0, 224,      53.9
"{""grundfos_3"": 2332.0}"                                                                        ,       55,      64.02,  21.47, grundfos_3, 2332.0,  55,      21.47
"{""grundfos_1"": 2397.0}"                                                                        ,      107,      64.05,  29.48, grundfos_1, 2397.0, 107,      29.48
{}                                                                                                ,      273,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2606.0}"                                                                        ,      185,      64.03,  44.33, grundfos_1, 2606.0, 185,      44.33
"{""grundfos_3"": 2305.0}"                                                                        ,       19,      64.0 ,  17.59, grundfos_3, 2305.0,  19,      17.59
"{""grundfos_1"": 2918.0}"                                                                        ,      257,      64.05,  63.53, grundfos_1, 2918.0, 257,      63.53
"{""grundfos_1"": 2643.0}"                                                                        ,      195,      64.02,  46.59, grundfos_1, 2643.0, 195,      46.59
"{""grundfos_3"": 2302.0}"                                                                        ,       15,      64.0 ,  17.26, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_1"": 2659.0}"                                                                        ,      199,      64.06,  47.56, grundfos_1, 2659.0, 199,      47.56
"{""grundfos_1"": 2789.0}"                                                                        ,      230,      64.01,  55.49, grundfos_1, 2789.0, 230,      55.49
"{""grundfos_1"": 2395.0}"                                                                        ,      106,      64.03,  29.3 , grundfos_1, 2395.0, 106,      29.3
"{""grundfos_1"": 2367.0}"                                                                        ,       88,      64.01,  26.33, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_1"": 2585.0}"                                                                        ,      179,      64.04,  43.03, grundfos_1, 2585.0, 179,      43.03
"{""grundfos_3"": 2334.0}"                                                                        ,       57,      64.04,  21.74, grundfos_3, 2334.0,  57,      21.74
"{""grundfos_1"": 2376.0}"                                                                        ,       94,      64.04,  27.32, grundfos_1, 2376.0,  94,      27.32
"{""grundfos_1"": 2928.0}"                                                                        ,      259,      64.05,  64.16, grundfos_1, 2928.0, 259,      64.16
"{""grundfos_1"": 2564.0}"                                                                        ,      173,      64.0 ,  41.73, grundfos_1, 2564.0, 173,      41.73
"{""grundfos_1"": 2486.0}"                                                                        ,      147,      64.04,  36.6 , grundfos_1, 2486.0, 147,      36.6
"{""grundfos_1"": 2343.0}"                                                                        ,       67,      64.03,  23.13, grundfos_1, 2343.0,  67,      23.13
"{""grundfos_1"": 2724.0}"                                                                        ,      215,      64.05,  51.51, grundfos_1, 2724.0, 215,      51.51
"{""grundfos_1"": 2340.0}"                                                                        ,       64,      64.02,  22.7 , grundfos_1, 2340.0,  64,      22.7
"{""grundfos_1"": 2453.0}"                                                                        ,      134,      64.05,  34.21, grundfos_1, 2453.0, 134,      34.21
"{""grundfos_1"": 2393.0}"                                                                        ,      105,      64.02,  29.13, grundfos_1, 2393.0, 105,      29.13
{}                                                                                                ,      279,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2864.0}"                                                                        ,      246,      64.04,  60.14, grundfos_1, 2864.0, 246,      60.14
"{""grundfos_1"": 2711.0}"                                                                        ,      212,      64.03,  50.73, grundfos_1, 2711.0, 212,      50.73
"{""grundfos_1"": 2400.0}"                                                                        ,      109,      64.02,  29.8 , grundfos_1, 2400.0, 109,      29.8
"{""grundfos_1"": 2690.0}"                                                                        ,      207,      64.0 ,  49.45, grundfos_1, 2690.0, 207,      49.45
"{""grundfos_1"": 2478.0}"                                                                        ,      144,      64.04,  36.04, grundfos_1, 2478.0, 144,      36.04
"{""grundfos_1"": 2817.0}"                                                                        ,      236,      64.05,  57.22, grundfos_1, 2817.0, 236,      57.22
"{""grundfos_1"": 2624.0}"                                                                        ,      190,      64.01,  45.44, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_1"": 2500.0}"                                                                        ,      152,      64.05,  37.56, grundfos_1, 2500.0, 152,      37.56
"{""grundfos_1"": 2678.0}"                                                                        ,      204,      64.01,  48.72, grundfos_1, 2678.0, 204,      48.72
"{""grundfos_1"": 2969.0}"                                                                        ,      267,      64.07,  66.77, grundfos_1, 2969.0, 267,      66.77
"{""grundfos_3"": 2324.0}"                                                                        ,       45,      64.02,  20.22, grundfos_3, 2324.0,  45,      20.22
"{""grundfos_1"": 2379.0}"                                                                        ,       96,      64.04,  27.64, grundfos_1, 2379.0,  96,      27.64
"{""grundfos_1"": 2741.0}"                                                                        ,      219,      64.05,  52.55, grundfos_1, 2741.0, 219,      52.55
"{""grundfos_1"": 2558.0}"                                                                        ,      171,      64.04,  41.34, grundfos_1, 2558.0, 171,      41.34
"{""grundfos_1"": 2359.0}"                                                                        ,       82,      64.0 ,  25.37, grundfos_1, 2359.0,  82,      25.37
"{""grundfos_1"": 2473.0}"                                                                        ,      142,      64.05,  35.68, grundfos_1, 2473.0, 142,      35.68
"{""grundfos_1"": 2520.0}"                                                                        ,      159,      64.02,  38.9 , grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2357.0}"                                                                        ,       80,      64.02,  25.07, grundfos_1, 2357.0,  80,      25.07
"{""grundfos_1"": 2390.0}"                                                                        ,      103,      64.04,  28.8 , grundfos_1, 2390.0, 103,      28.8
"{""grundfos_1"": 2470.0}"                                                                        ,      141,      64.03,  35.48, grundfos_1, 2470.0, 141,      35.48
"{""grundfos_1"": 2854.0}"                                                                        ,      244,      64.01,  59.51, grundfos_1, 2854.0, 244,      59.51
"{""grundfos_1"": 2771.0}"                                                                        ,      226,      64.0 ,  54.39, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_1"": 2542.0}"                                                                        ,      166,      64.05,  40.32, grundfos_1, 2542.0, 166,      40.32
"{""grundfos_1"": 2349.0}"                                                                        ,       73,      64.02,  24.01, grundfos_1, 2349.0,  73,      24.01
"{""grundfos_1"": 2628.0}"                                                                        ,      191,      64.03,  45.68, grundfos_1, 2628.0, 191,      45.68
"{""grundfos_1"": 2695.0}"                                                                        ,      208,      64.06,  49.75, grundfos_1, 2695.0, 208,      49.75
"{""grundfos_1"": 2571.0}"                                                                        ,      175,      64.02,  42.16, grundfos_1, 2571.0, 175,      42.16
"{""grundfos_3"": 2299.0}"                                                                        ,       10,      64.05,  16.9 , grundfos_3, 2299.0,  10,      16.9
"{""grundfos_1"": 2728.0}"                                                                        ,      216,      64.04,  51.76, grundfos_1, 2728.0, 216,      51.76
"{""grundfos_1"": 2617.0}"                                                                        ,      188,      64.03,  45.0 , grundfos_1, 2617.0, 188,      45.0
"{""grundfos_1"": 2903.0}"                                                                        ,      254,      64.04,  62.58, grundfos_1, 2903.0, 254,      62.58
"{""grundfos_1"": 2539.0}"                                                                        ,      165,      64.06,  40.12, grundfos_1, 2539.0, 165,      40.12
"{""grundfos_3"": 2330.0}"                                                                        ,       52,      64.05,  21.09, grundfos_3, 2330.0,  52,      21.09
"{""grundfos_1"": 2803.0}"                                                                        ,      233,      64.04,  56.35, grundfos_1, 2803.0, 233,      56.35
"{""grundfos_1"": 2415.0}"                                                                        ,      117,      64.01,  31.17, grundfos_1, 2415.0, 117,      31.17
"{""grundfos_1"": 2409.0}"                                                                        ,      114,      64.0 ,  30.65, grundfos_1, 2409.0, 114,      30.65
"{""grundfos_3"": 2310.0}"                                                                        ,       25,      64.04,  18.13, grundfos_3, 2310.0,  25,      18.13
"{""grundfos_1"": 2532.0}"                                                                        ,      163,      64.01,  39.69, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_1"": 2529.0}"                                                                        ,      162,      64.01,  39.49, grundfos_1, 2529.0, 162,      39.49
"{""grundfos_1"": 2361.0}"                                                                        ,       83,      64.04,  25.55, grundfos_1, 2361.0,  83,      25.55
"{""grundfos_1"": 2749.0}"                                                                        ,      221,      64.0 ,  53.04, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_1"": 2428.0}"                                                                        ,      123,      64.04,  32.24, grundfos_1, 2428.0, 123,      32.24
"{""grundfos_1"": 2840.0}"                                                                        ,      241,      64.02,  58.64, grundfos_1, 2840.0, 241,      58.64
"{""grundfos_1"": 2888.0}"                                                                        ,      251,      64.02,  61.64, grundfos_1, 2888.0, 251,      61.64
"{""grundfos_3"": 2315.0}"                                                                        ,       33,      64.0 ,  18.89, grundfos_3, 2315.0,  33,      18.89
"{""grundfos_1"": 2808.0}"                                                                        ,      234,      64.07,  56.66, grundfos_1, 2808.0, 234,      56.66
"{""grundfos_3"": 2318.0}"                                                                        ,       37,      64.01,  19.31, grundfos_3, 2318.0,  37,      19.31
"{""grundfos_1"": 2511.0}"                                                                        ,      156,      64.01,  38.31, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_3"": 2333.0}"                                                                        ,       56,      64.03,  21.61, grundfos_3, 2333.0,  56,      21.61
"{""grundfos_1"": 2674.0}"                                                                        ,      203,      64.01,  48.48, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_1"": 2465.0}"                                                                        ,      139,      64.03,  35.11, grundfos_1, 2465.0, 139,      35.11
"{""grundfos_3"": 2302.0}"                                                                        ,       14,      64.04,  17.2 , grundfos_3, 2302.0,  14,      17.2
"{""grundfos_1"": 2402.0}"                                                                        ,      110,      64.03,  29.98, grundfos_1, 2402.0, 110,      29.98
"{""grundfos_1"": 2666.0}"                                                                        ,      201,      64.0 ,  48.0 , grundfos_1, 2666.0, 201,      48.0
"{""grundfos_1"": 2979.0}"                                                                        ,      269,      64.05,  67.4 , grundfos_1, 2979.0, 269,      67.4
"{""grundfos_1"": 2475.0}"                                                                        ,      143,      64.02,  35.84, grundfos_1, 2475.0, 143,      35.84
"{""grundfos_3"": 2328.0}"                                                                        ,       50,      64.02,  20.83, grundfos_3, 2328.0,  50,      20.83
"{""grundfos_1"": 2373.0}"                                                                        ,       92,      64.04,  26.99, grundfos_1, 2373.0,  92,      26.99
"{""grundfos_1"": 2845.0}"                                                                        ,      242,      64.05,  58.95, grundfos_1, 2845.0, 242,      58.95
"{""grundfos_1"": 2455.0}"                                                                        ,      135,      64.03,  34.38, grundfos_1, 2455.0, 135,      34.38
"{""grundfos_1"": 2850.0}"                                                                        ,      243,      64.06,  59.26, grundfos_1, 2850.0, 243,      59.26
