pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_3"": 2327.0}"                                                                        ,       49,      64.01,  20.7 , grundfos_3, 2327.0,  49,      20.7
"{""grundfos_1"": 2505.0}"                                                                        ,      154,      64.0 ,  37.92, grundfos_1, 2505.0, 154,      37.92
"{""grundfos_1"": 2341.0}"                                                                        ,       65,      64.02,  22.84, grundfos_1, 2341.0,  65,      22.84
"{""grundfos_1"": 2707.0}"                                                                        ,      211,      64.04,  50.48, grundfos_1, 2707.0, 211,      50.48
{}                                                                                                ,      274,           ,       ,           ,       ,    ,        
"{""grundfos_3"": 2303.0}"                                                                        ,       16,      64.01,  17.35, grundfos_3, 2303.0,  16,      17.35
"{""grundfos_1"": 2370.0}"                                                                        ,       90,      64.03,  26.66, grundfos_1, 2370.0,  90,      26.66
"{""grundfos_1"": 2670.0}"                                                                        ,      202,      64.0 ,  48.24, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_1"": 2588.0}"                                                                        ,      180,      64.01,  43.22, grundfos_1, 2588.0, 180,      43.22
"{""grundfos_1"": 2595.0}"                                                                        ,      182,      64.01,  43.66, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_1"": 2391.0}"                                                                        ,      104,      64.0 ,  28.95, grundfos_1, 2391.0, 104,      28.95
{}                                                                                                ,      271,           ,       ,           ,       ,    ,        
"{""grundfos_3"": 2314.0}"                                                                        ,       31,      64.02,  18.69, grundfos_3, 2314.0,  31,      18.69
"{""grundfos_1"": 2411.0}"                                                                        ,      115,      64.0 ,  30.82, grundfos_1, 2411.0, 115,      30.82
"{""grundfos_1"": 2377.0}"                                                                        ,       95,      64.02,  27.47, grundfos_1, 2377.0,  95,      27.47
"{""grundfos_1"": 2568.0}"                                                                        ,      174,      64.04,  41.97, grundfos_1, 2568.0, 174,      41.97
"{""grundfos_3"": 2319.0}"                                                                        ,       38,      64.02,  19.42, grundfos_3, 2319.0,  38,      19.42
"{""grundfos_1"": 2632.0}"                                                                        ,      192,      64.04,  45.92, grundfos_1, 2632.0, 192,      45.92
"{""grundfos_1"": 2382.0}"                                                                        ,       98,      64.04,  27.97, grundfos_1, 2382.0,  98,      27.97
"{""grundfos_1"": 2599.0}"                                                                        ,      183,      64.04,  43.89, grundfos_1, 2599.0, 183,      43.89
"{""grundfos_1"": 2943.0}"                                                                        ,      262,      64.04,  65.11, grundfos_1, 2943.0, 262,      65.11
"{""grundfos_0"": 2292.0, ""grundfos_2"": 2297.0}"                                                ,       10,      64.02,  33.05, grundfos_0, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_2"": 2297.0}"                                                ,       10,      64.02,  33.05, grundfos_2, 2297.0,   8,      16.74
"{""grundfos_1"": 2308.0}"                                                                        ,       35,      64.01,  34.97, grundfos_1, 2300.0,  12,      17.04
"{""grundfos_1"": 2308.0}"                                                                        ,       35,      64.01,  34.97, grundfos_1, 2308.0,  23,      17.93
"{""grundfos_2"": 2298.0, ""grundfos_3"": 2298.0}"                                                ,       18,      64.03,  33.64, grundfos_2, 2298.0,   9,      16.82
"{""grundfos_2"": 2298.0, ""grundfos_3"": 2298.0}"                                                ,       18,      64.03,  33.64, grundfos_3, 2298.0,   9,      16.82
"{""grundfos_2"": 2893.0, ""grundfos_3"": 2893.0}"                                                ,      504,      64.03, 123.9 , grundfos_2, 2893.0, 252,      61.95
"{""grundfos_2"": 2893.0, ""grundfos_3"": 2893.0}"                                                ,      504,      64.03, 123.9 , grundfos_3, 2893.0, 252,      61.95
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0}"                                                ,      338,      64.01,  81.82, grundfos_1, 2551.0, 169,      40.91
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0}"                                                ,      338,      64.01,  81.82, grundfos_2, 2551.0, 169,      40.91
"{""grundfos_1"": 2690.0, ""grundfos_3"": 2682.0}"                                                ,      412,      64.0 ,  98.42, grundfos_1, 2690.0, 207,      49.45
"{""grundfos_1"": 2690.0, ""grundfos_3"": 2682.0}"                                                ,      412,      64.0 ,  98.42, grundfos_3, 2682.0, 205,      48.97
"{""grundfos_1"": 2974.0, ""grundfos_3"": 2974.0}"                                                ,      536,      64.06, 134.16, grundfos_1, 2974.0, 268,      67.08
"{""grundfos_1"": 2974.0, ""grundfos_3"": 2974.0}"                                                ,      536,      64.06, 134.16, grundfos_3, 2974.0, 268,      67.08
"{""grundfos_1"": 2419.0}"                                                                        ,      237,      64.01,  62.87, grundfos_1, 2417.0, 118,      31.35
"{""grundfos_1"": 2419.0}"                                                                        ,      237,      64.01,  62.87, grundfos_1, 2419.0, 119,      31.52
"{""grundfos_0"": 2300.0, ""grundfos_3"": 2296.0}"                                                ,       19,      64.01,  33.7 , grundfos_0, 2300.0,  12,      17.04
"{""grundfos_0"": 2300.0, ""grundfos_3"": 2296.0}"                                                ,       19,      64.01,  33.7 , grundfos_3, 2296.0,   7,      16.66
"{""grundfos_2"": 2299.0, ""grundfos_3"": 2302.0}"                                                ,       26,      64.0 ,  34.21, grundfos_2, 2299.0,  11,      16.95
"{""grundfos_2"": 2299.0, ""grundfos_3"": 2302.0}"                                                ,       26,      64.0 ,  34.21, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_1"": 2358.0, ""grundfos_3"": 2367.0}"                                                ,      169,      64.01,  51.55, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_3"": 2367.0}"                                                ,      169,      64.01,  51.55, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_0"": 2311.0, ""grundfos_1"": 2313.0}"                                                ,       57,      64.01,  36.89, grundfos_0, 2311.0,  27,      18.3
"{""grundfos_0"": 2311.0, ""grundfos_1"": 2313.0}"                                                ,       57,      64.01,  36.89, grundfos_1, 2313.0,  30,      18.59
"{""grundfos_0"": 2539.0, ""grundfos_2"": 2539.0}"                                                ,      330,      64.06,  80.24, grundfos_0, 2539.0, 165,      40.12
"{""grundfos_0"": 2539.0, ""grundfos_2"": 2539.0}"                                                ,      330,      64.06,  80.24, grundfos_2, 2539.0, 165,      40.12
"{""grundfos_1"": 2767.0}"                                                                        ,      441,      64.04, 105.9 , grundfos_1, 2728.0, 216,      51.76
"{""grundfos_1"": 2767.0}"                                                                        ,      441,      64.04, 105.9 , grundfos_1, 2767.0, 225,      54.14
"{""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0}"                                                ,      506,      64.04, 124.54, grundfos_1, 2898.0, 253,      62.27
"{""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0}"                                                ,      506,      64.04, 124.54, grundfos_2, 2898.0, 253,      62.27
"{""grundfos_1"": 2309.0, ""grundfos_2"": 2314.0}"                                                ,       55,      64.02,  36.72, grundfos_1, 2309.0,  24,      18.03
"{""grundfos_1"": 2309.0, ""grundfos_2"": 2314.0}"                                                ,       55,      64.02,  36.72, grundfos_2, 2314.0,  31,      18.69
{}                                                                                                ,      542,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0}"                                                ,       86,      64.04,  39.98, grundfos_1, 2323.0,  43,      19.99
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0}"                                                ,       86,      64.04,  39.98, grundfos_2, 2323.0,  43,      19.99
"{""grundfos_0"": 2340.0, ""grundfos_2"": 2340.0}"                                                ,      128,      64.02,  45.4 , grundfos_0, 2340.0,  64,      22.7
"{""grundfos_0"": 2340.0, ""grundfos_2"": 2340.0}"                                                ,      128,      64.02,  45.4 , grundfos_2, 2340.0,  64,      22.7
"{""grundfos_1"": 2309.0}"                                                                        ,       44,      64.02,  35.71, grundfos_1, 2306.0,  20,      17.68
"{""grundfos_1"": 2309.0}"                                                                        ,       44,      64.02,  35.71, grundfos_1, 2309.0,  24,      18.03
"{""grundfos_1"": 2299.0, ""grundfos_3"": 2299.0}"                                                ,       22,      64.0 ,  33.9 , grundfos_1, 2299.0,  11,      16.95
"{""grundfos_1"": 2299.0, ""grundfos_3"": 2299.0}"                                                ,       22,      64.0 ,  33.9 , grundfos_3, 2299.0,  11,      16.95
"{""grundfos_0"": 2309.0, ""grundfos_1"": 2316.0}"                                                ,       58,      64.02,  37.02, grundfos_0, 2309.0,  24,      18.03
"{""grundfos_0"": 2309.0, ""grundfos_1"": 2316.0}"                                                ,       58,      64.02,  37.02, grundfos_1, 2316.0,  34,      18.99
"{""grundfos_2"": 2352.0, ""grundfos_3"": 2352.0}"                                                ,      152,      64.0 ,  48.9 , grundfos_2, 2352.0,  76,      24.45
"{""grundfos_2"": 2352.0, ""grundfos_3"": 2352.0}"                                                ,      152,      64.0 ,  48.9 , grundfos_3, 2352.0,  76,      24.45
"{""grundfos_1"": 2341.0, ""grundfos_3"": 2341.0}"                                                ,      130,      64.02,  45.68, grundfos_1, 2341.0,  65,      22.84
"{""grundfos_1"": 2341.0, ""grundfos_3"": 2341.0}"                                                ,      130,      64.02,  45.68, grundfos_3, 2341.0,  65,      22.84
"{""grundfos_2"": 2749.0, ""grundfos_3"": 2736.0}"                                                ,      439,      64.0 , 105.29, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_2"": 2749.0, ""grundfos_3"": 2736.0}"                                                ,      439,      64.0 , 105.29, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_1"": 2388.0, ""grundfos_2"": 2400.0}"                                                ,      211,      64.02,  58.42, grundfos_1, 2388.0, 102,      28.62
"{""grundfos_1"": 2388.0, ""grundfos_2"": 2400.0}"                                                ,      211,      64.02,  58.42, grundfos_2, 2400.0, 109,      29.8
"{""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}"                                                ,       96,      64.0 ,  41.14, grundfos_2, 2326.0,  48,      20.57
"{""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}"                                                ,       96,      64.0 ,  41.14, grundfos_3, 2326.0,  48,      20.57
"{""grundfos_0"": 2292.0, ""grundfos_3"": 2314.0}"                                                ,       33,      64.02,  35.0 , grundfos_0, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_3"": 2314.0}"                                                ,       33,      64.02,  35.0 , grundfos_3, 2314.0,  31,      18.69
"{""grundfos_2"": 2413.0}"                                                                        ,      213,      64.01,  58.79, grundfos_2, 2380.0,  97,      27.79
"{""grundfos_2"": 2413.0}"                                                                        ,      213,      64.01,  58.79, grundfos_2, 2413.0, 116,      31.0
"{""grundfos_1"": 2337.0, ""grundfos_3"": 2338.0}"                                                ,      123,      64.01,  44.68, grundfos_1, 2337.0,  61,      22.27
"{""grundfos_1"": 2337.0, ""grundfos_3"": 2338.0}"                                                ,      123,      64.01,  44.68, grundfos_3, 2338.0,  62,      22.41
"{""grundfos_1"": 2803.0, ""grundfos_3"": 2864.0}"                                                ,      479,      64.04, 116.49, grundfos_1, 2803.0, 233,      56.35
"{""grundfos_1"": 2803.0, ""grundfos_3"": 2864.0}"                                                ,      479,      64.04, 116.49, grundfos_3, 2864.0, 246,      60.14
"{""grundfos_0"": 2682.0}"                                                                        ,      405,      64.0 ,  96.72, grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2682.0}"                                                                        ,      405,      64.0 ,  96.72, grundfos_0, 2682.0, 205,      48.97
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2295.0}"                                                ,       15,      64.05,  33.43, grundfos_0, 2299.0,  10,      16.9
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2295.0}"                                                ,       15,      64.05,  33.43, grundfos_1, 2295.0,   5,      16.53
{}                                                                                                ,      533,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2318.0, ""grundfos_3"": 2318.0}"                                                ,       74,      64.01,  38.62, grundfos_1, 2318.0,  37,      19.31
"{""grundfos_1"": 2318.0, ""grundfos_3"": 2318.0}"                                                ,       74,      64.01,  38.62, grundfos_3, 2318.0,  37,      19.31
"{""grundfos_0"": 2636.0, ""grundfos_1"": 2636.0}"                                                ,      386,      64.06,  92.32, grundfos_0, 2636.0, 193,      46.16
"{""grundfos_0"": 2636.0, ""grundfos_1"": 2636.0}"                                                ,      386,      64.06,  92.32, grundfos_1, 2636.0, 193,      46.16
"{""grundfos_1"": 2342.0, ""grundfos_2"": 2342.0}"                                                ,      132,      64.02,  45.98, grundfos_1, 2342.0,  66,      22.99
"{""grundfos_1"": 2342.0, ""grundfos_2"": 2342.0}"                                                ,      132,      64.02,  45.98, grundfos_2, 2342.0,  66,      22.99
"{""grundfos_3"": 2326.0}"                                                                        ,       92,      64.0 ,  40.66, grundfos_3, 2323.0,  44,      20.09
"{""grundfos_3"": 2326.0}"                                                                        ,       92,      64.0 ,  40.66, grundfos_3, 2326.0,  48,      20.57
{}                                                                                                ,      540,           ,       ,           ,       ,    ,        
"{""grundfos_2"": 2323.0, ""grundfos_3"": 2330.0}"                                                ,       97,      64.0 ,  41.29, grundfos_2, 2323.0,  44,      20.09
"{""grundfos_2"": 2323.0, ""grundfos_3"": 2330.0}"                                                ,       97,      64.0 ,  41.29, grundfos_3, 2330.0,  53,      21.2
"{""grundfos_1"": 2305.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       57,      64.0 ,  52.77, grundfos_1, 2305.0,  19,      17.59
"{""grundfos_1"": 2305.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       57,      64.0 ,  52.77, grundfos_2, 2305.0,  19,      17.59
"{""grundfos_1"": 2305.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       57,      64.0 ,  52.77, grundfos_3, 2305.0,  19,      17.59
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_3"": 2302.0}"                        ,       45,      64.0 ,  51.78, grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_3"": 2302.0}"                        ,       45,      64.0 ,  51.78, grundfos_1, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_3"": 2302.0}"                        ,       45,      64.0 ,  51.78, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_1"": 2719.0, ""grundfos_3"": 2719.0}"                                                ,      635,      64.0 , 151.89, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2719.0, ""grundfos_3"": 2719.0}"                                                ,      635,      64.0 , 151.89, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_1"": 2719.0, ""grundfos_3"": 2719.0}"                                                ,      635,      64.0 , 151.89, grundfos_3, 2719.0, 214,      51.22
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2686.0}"                                                ,      606,      64.0 , 144.71, grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2686.0}"                                                ,      606,      64.0 , 144.71, grundfos_1, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2686.0}"                                                ,      606,      64.0 , 144.71, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_0"": 2571.0, ""grundfos_2"": 2548.0}"                                                ,      515,      64.02, 124.4 , grundfos_0, 2561.0, 172,      41.53
"{""grundfos_0"": 2571.0, ""grundfos_2"": 2548.0}"                                                ,      515,      64.02, 124.4 , grundfos_0, 2571.0, 175,      42.16
"{""grundfos_0"": 2571.0, ""grundfos_2"": 2548.0}"                                                ,      515,      64.02, 124.4 , grundfos_2, 2548.0, 168,      40.71
"{""grundfos_1"": 2344.0, ""grundfos_3"": 2344.0}"                                                ,      203,      64.03,  69.67, grundfos_1, 2344.0,  68,      23.27
"{""grundfos_1"": 2344.0, ""grundfos_3"": 2344.0}"                                                ,      203,      64.03,  69.67, grundfos_3, 2343.0,  67,      23.13
"{""grundfos_1"": 2344.0, ""grundfos_3"": 2344.0}"                                                ,      203,      64.03,  69.67, grundfos_3, 2344.0,  68,      23.27
"{""grundfos_0"": 2294.0, ""grundfos_1"": 2302.0}"                                                ,       22,      64.04,  50.12, grundfos_0, 2294.0,   4,      16.46
"{""grundfos_0"": 2294.0, ""grundfos_1"": 2302.0}"                                                ,       22,      64.04,  50.12, grundfos_1, 2294.0,   4,      16.46
"{""grundfos_0"": 2294.0, ""grundfos_1"": 2302.0}"                                                ,       22,      64.04,  50.12, grundfos_1, 2302.0,  14,      17.2
"{""grundfos_0"": 2728.0, ""grundfos_1"": 2728.0, ""grundfos_3"": 2728.0}"                        ,      648,      64.04, 155.28, grundfos_0, 2728.0, 216,      51.76
"{""grundfos_0"": 2728.0, ""grundfos_1"": 2728.0, ""grundfos_3"": 2728.0}"                        ,      648,      64.04, 155.28, grundfos_1, 2728.0, 216,      51.76
"{""grundfos_0"": 2728.0, ""grundfos_1"": 2728.0, ""grundfos_3"": 2728.0}"                        ,      648,      64.04, 155.28, grundfos_3, 2728.0, 216,      51.76
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_3"": 2310.0}"                        ,       75,      64.04,  54.39, grundfos_0, 2310.0,  25,      18.13
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_3"": 2310.0}"                        ,       75,      64.04,  54.39, grundfos_1, 2310.0,  25,      18.13
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_3"": 2310.0}"                        ,       75,      64.04,  54.39, grundfos_3, 2310.0,  25,      18.13
"{""grundfos_1"": 2678.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}"                        ,      612,      64.01, 146.16, grundfos_1, 2678.0, 204,      48.72
"{""grundfos_1"": 2678.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}"                        ,      612,      64.01, 146.16, grundfos_2, 2678.0, 204,      48.72
"{""grundfos_1"": 2678.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}"                        ,      612,      64.01, 146.16, grundfos_3, 2678.0, 204,      48.72
"{""grundfos_2"": 2308.0, ""grundfos_3"": 2311.0}"                                                ,       50,      64.01,  36.23, grundfos_2, 2308.0,  23,      17.93
"{""grundfos_2"": 2308.0, ""grundfos_3"": 2311.0}"                                                ,       50,      64.01,  36.23, grundfos_3, 2311.0,  27,      18.3
{}                                                                                                ,      539,           ,       ,           ,       ,    ,        
"{""grundfos_2"": 2663.0}"                                                                        ,      399,      64.06,  95.36, grundfos_2, 2659.0, 199,      47.56
"{""grundfos_2"": 2663.0}"                                                                        ,      399,      64.06,  95.36, grundfos_2, 2663.0, 200,      47.8
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0}"                                                ,      146,      64.02,  48.02, grundfos_1, 2349.0,  73,      24.01
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0}"                                                ,      146,      64.02,  48.02, grundfos_2, 2349.0,  73,      24.01
"{""grundfos_1"": 2715.0, ""grundfos_2"": 2715.0}"                                                ,      426,      64.01, 101.94, grundfos_1, 2715.0, 213,      50.97
"{""grundfos_1"": 2715.0, ""grundfos_2"": 2715.0}"                                                ,      426,      64.01, 101.94, grundfos_2, 2715.0, 213,      50.97
"{""grundfos_0"": 2319.0, ""grundfos_2"": 2314.0}"                                                ,       69,      64.02,  38.11, grundfos_0, 2319.0,  38,      19.42
"{""grundfos_0"": 2319.0, ""grundfos_2"": 2314.0}"                                                ,       69,      64.02,  38.11, grundfos_2, 2314.0,  31,      18.69
"{""grundfos_1"": 2526.0}"                                                                        ,      321,      64.02,  78.4 , grundfos_1, 2523.0, 160,      39.1
"{""grundfos_1"": 2526.0}"                                                                        ,      321,      64.02,  78.4 , grundfos_1, 2526.0, 161,      39.3
"{""grundfos_1"": 2295.0, ""grundfos_2"": 2311.0}"                                                ,       31,      64.05,  34.76, grundfos_1, 2295.0,   5,      16.53
"{""grundfos_1"": 2295.0, ""grundfos_2"": 2311.0}"                                                ,       31,      64.05,  34.76, grundfos_2, 2311.0,  26,      18.23
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0}"                                                ,      142,      64.02,  47.42, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0}"                                                ,      142,      64.02,  47.42, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2520.0}"                                                ,      309,      64.02,  76.06, grundfos_0, 2494.0, 150,      37.16
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2520.0}"                                                ,      309,      64.02,  76.06, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}",      881,      64.0 , 211.37, grundfos_0, 2736.0, 218,      52.25
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}",      881,      64.0 , 211.37, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}",      881,      64.0 , 211.37, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}",      881,      64.0 , 211.37, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2297.0}"                        ,       19,      64.02,  66.03, grundfos_0, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2297.0}"                        ,       19,      64.02,  66.03, grundfos_1, 2297.0,   8,      16.74
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2297.0}"                        ,       19,      64.02,  66.03, grundfos_2, 2291.0,   1,      16.24
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2297.0}"                        ,       19,      64.02,  66.03, grundfos_2, 2297.0,   8,      16.74
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}",      176,      64.0 ,  80.36, grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}",      176,      64.0 ,  80.36, grundfos_1, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}",      176,      64.0 ,  80.36, grundfos_2, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}",      176,      64.0 ,  80.36, grundfos_3, 2323.0,  44,      20.09
"{""grundfos_0"": 2306.0, ""grundfos_1"": 2291.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2306.0}",       61,      64.02,  69.28, grundfos_0, 2306.0,  20,      17.68
"{""grundfos_0"": 2306.0, ""grundfos_1"": 2291.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2306.0}",       61,      64.02,  69.28, grundfos_1, 2291.0,   1,      16.24
"{""grundfos_0"": 2306.0, ""grundfos_1"": 2291.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2306.0}",       61,      64.02,  69.28, grundfos_2, 2306.0,  20,      17.68
"{""grundfos_0"": 2306.0, ""grundfos_1"": 2291.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2306.0}",       61,      64.02,  69.28, grundfos_3, 2306.0,  20,      17.68
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2305.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2305.0}",       76,      64.0 ,  70.36, grundfos_0, 2305.0,  19,      17.59
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2305.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2305.0}",       76,      64.0 ,  70.36, grundfos_1, 2305.0,  19,      17.59
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2305.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2305.0}",       76,      64.0 ,  70.36, grundfos_2, 2305.0,  19,      17.59
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2305.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2305.0}",       76,      64.0 ,  70.36, grundfos_3, 2305.0,  19,      17.59
"{""grundfos_1"": 2311.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2311.0}"                        ,      122,      64.01,  74.65, grundfos_1, 2311.0,  27,      18.3
"{""grundfos_1"": 2311.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2311.0}"                        ,      122,      64.01,  74.65, grundfos_2, 2311.0,  27,      18.3
"{""grundfos_1"": 2311.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2311.0}"                        ,      122,      64.01,  74.65, grundfos_2, 2321.0,  41,      19.75
"{""grundfos_1"": 2311.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2311.0}"                        ,      122,      64.01,  74.65, grundfos_3, 2311.0,  27,      18.3
"{""grundfos_1"": 2303.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       78,      64.01,  70.56, grundfos_1, 2303.0,  16,      17.35
"{""grundfos_1"": 2303.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       78,      64.01,  70.56, grundfos_2, 2308.0,  23,      17.93
"{""grundfos_1"": 2303.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       78,      64.01,  70.56, grundfos_3, 2303.0,  16,      17.35
"{""grundfos_1"": 2303.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       78,      64.01,  70.56, grundfos_3, 2308.0,  23,      17.93
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0}"                        ,      677,      64.02, 163.89, grundfos_0, 2526.0, 161,      39.3
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0}"                        ,      677,      64.02, 163.89, grundfos_0, 2561.0, 172,      41.53
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0}"                        ,      677,      64.02, 163.89, grundfos_1, 2561.0, 172,      41.53
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0}"                        ,      677,      64.02, 163.89, grundfos_2, 2561.0, 172,      41.53
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2409.0}"                                                ,      430,      64.0 , 118.18, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2409.0}"                                                ,      430,      64.0 , 118.18, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2409.0}"                                                ,      430,      64.0 , 118.18, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2409.0}"                                                ,      430,      64.0 , 118.18, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2624.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2613.0}"                        ,      747,      64.01, 178.86, grundfos_0, 2588.0, 180,      43.22
"{""grundfos_0"": 2624.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2613.0}"                        ,      747,      64.01, 178.86, grundfos_0, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2613.0}"                        ,      747,      64.01, 178.86, grundfos_2, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2613.0}"                        ,      747,      64.01, 178.86, grundfos_3, 2613.0, 187,      44.76
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      322,      64.0 ,  88.55, grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      322,      64.0 ,  88.55, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      322,      64.0 ,  88.55, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_0"": 2758.0, ""grundfos_2"": 2758.0, ""grundfos_3"": 2758.0}"                        ,      669,      64.02, 160.77, grundfos_0, 2758.0, 223,      53.59
"{""grundfos_0"": 2758.0, ""grundfos_2"": 2758.0, ""grundfos_3"": 2758.0}"                        ,      669,      64.02, 160.77, grundfos_2, 2758.0, 223,      53.59
"{""grundfos_0"": 2758.0, ""grundfos_2"": 2758.0, ""grundfos_3"": 2758.0}"                        ,      669,      64.02, 160.77, grundfos_3, 2758.0, 223,      53.59
"{""grundfos_0"": 2938.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}"                        ,      785,      64.04, 195.01, grundfos_0, 2938.0, 261,      64.79
"{""grundfos_0"": 2938.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}"                        ,      785,      64.04, 195.01, grundfos_2, 2943.0, 262,      65.11
"{""grundfos_0"": 2938.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}"                        ,      785,      64.04, 195.01, grundfos_3, 2943.0, 262,      65.11
"{""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2302.0}"                        ,       67,      64.0 ,  53.66, grundfos_1, 2310.0,  26,      18.2
"{""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2302.0}"                        ,       67,      64.0 ,  53.66, grundfos_2, 2310.0,  26,      18.2
"{""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2302.0}"                        ,       67,      64.0 ,  53.66, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2719.0}"                        ,      653,      64.0 , 156.51, grundfos_0, 2736.0, 218,      52.25
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2719.0}"                        ,      653,      64.0 , 156.51, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2719.0}"                        ,      653,      64.0 , 156.51, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_0"": 2969.0, ""grundfos_1"": 2969.0, ""grundfos_2"": 2969.0}"                        ,      801,      64.07, 200.31, grundfos_0, 2969.0, 267,      66.77
"{""grundfos_0"": 2969.0, ""grundfos_1"": 2969.0, ""grundfos_2"": 2969.0}"                        ,      801,      64.07, 200.31, grundfos_1, 2969.0, 267,      66.77
"{""grundfos_0"": 2969.0, ""grundfos_1"": 2969.0, ""grundfos_2"": 2969.0}"                        ,      801,      64.07, 200.31, grundfos_2, 2969.0, 267,      66.77
"{""grundfos_0"": 2291.0, ""grundfos_1"": 2297.0, ""grundfos_3"": 2292.0}"                        ,       11,      64.02,  49.29, grundfos_0, 2291.0,   1,      16.24
"{""grundfos_0"": 2291.0, ""grundfos_1"": 2297.0, ""grundfos_3"": 2292.0}"                        ,       11,      64.02,  49.29, grundfos_1, 2297.0,   8,      16.74
"{""grundfos_0"": 2291.0, ""grundfos_1"": 2297.0, ""grundfos_3"": 2292.0}"                        ,       11,      64.02,  49.29, grundfos_3, 2292.0,   2,      16.31
"{""grundfos_0"": 2308.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       69,      64.01,  53.79, grundfos_0, 2308.0,  23,      17.93
"{""grundfos_0"": 2308.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       69,      64.01,  53.79, grundfos_2, 2308.0,  23,      17.93
"{""grundfos_0"": 2308.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       69,      64.01,  53.79, grundfos_3, 2308.0,  23,      17.93
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2423.0, ""grundfos_2"": 2421.0}"                        ,      362,      64.0 ,  95.41, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2423.0, ""grundfos_2"": 2421.0}"                        ,      362,      64.0 ,  95.41, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2423.0, ""grundfos_2"": 2421.0}"                        ,      362,      64.0 ,  95.41, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_0"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}"                        ,      720,      64.0 , 174.99, grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}"                        ,      720,      64.0 , 174.99, grundfos_2, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}"                        ,      720,      64.0 , 174.99, grundfos_3, 2835.0, 240,      58.33
{}                                                                                                ,      825,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      696,      64.0 , 168.15, grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      696,      64.0 , 168.15, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      696,      64.0 , 168.15, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_0"": 2785.0, ""grundfos_3"": 2817.0}"                                                ,      694,      64.05, 167.72, grundfos_0, 2785.0, 229,      55.25
"{""grundfos_0"": 2785.0, ""grundfos_3"": 2817.0}"                                                ,      694,      64.05, 167.72, grundfos_3, 2785.0, 229,      55.25
"{""grundfos_0"": 2785.0, ""grundfos_3"": 2817.0}"                                                ,      694,      64.05, 167.72, grundfos_3, 2817.0, 236,      57.22
"{""grundfos_0"": 2295.0, ""grundfos_1"": 2299.0, ""grundfos_3"": 2294.0}"                        ,       16,      64.09,  49.73, grundfos_0, 2295.0,   4,      16.48
"{""grundfos_0"": 2295.0, ""grundfos_1"": 2299.0, ""grundfos_3"": 2294.0}"                        ,       16,      64.09,  49.73, grundfos_1, 2299.0,   9,      16.84
"{""grundfos_0"": 2295.0, ""grundfos_1"": 2299.0, ""grundfos_3"": 2294.0}"                        ,       16,      64.09,  49.73, grundfos_3, 2294.0,   3,      16.41
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2380.0}"                                                ,      282,      64.01,  81.91, grundfos_0, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2380.0}"                                                ,      282,      64.01,  81.91, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2380.0}"                                                ,      282,      64.01,  81.91, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_0"": 2293.0, ""grundfos_1"": 2301.0}"                                                ,       19,      64.03,  49.88, grundfos_0, 2293.0,   3,      16.38
"{""grundfos_0"": 2293.0, ""grundfos_1"": 2301.0}"                                                ,       19,      64.03,  49.88, grundfos_1, 2293.0,   3,      16.38
"{""grundfos_0"": 2293.0, ""grundfos_1"": 2301.0}"                                                ,       19,      64.03,  49.88, grundfos_1, 2301.0,  13,      17.12
"{""grundfos_0"": 2599.0, ""grundfos_2"": 2592.0}"                                                ,      543,      64.04, 130.38, grundfos_0, 2599.0, 183,      43.89
"{""grundfos_0"": 2599.0, ""grundfos_2"": 2592.0}"                                                ,      543,      64.04, 130.38, grundfos_2, 2585.0, 179,      43.03
"{""grundfos_0"": 2599.0, ""grundfos_2"": 2592.0}"                                                ,      543,      64.04, 130.38, grundfos_2, 2592.0, 181,      43.46
"{""grundfos_0"": 2327.0, ""grundfos_1"": 2331.0, ""grundfos_3"": 2331.0}"                        ,      157,      64.01,  63.38, grundfos_0, 2327.0,  49,      20.7
"{""grundfos_0"": 2327.0, ""grundfos_1"": 2331.0, ""grundfos_3"": 2331.0}"                        ,      157,      64.01,  63.38, grundfos_1, 2331.0,  54,      21.34
"{""grundfos_0"": 2327.0, ""grundfos_1"": 2331.0, ""grundfos_3"": 2331.0}"                        ,      157,      64.01,  63.38, grundfos_3, 2331.0,  54,      21.34
"{""grundfos_0"": 2300.0, ""grundfos_1"": 2296.0, ""grundfos_3"": 2296.0}"                        ,       26,      64.01,  50.36, grundfos_0, 2300.0,  12,      17.04
"{""grundfos_0"": 2300.0, ""grundfos_1"": 2296.0, ""grundfos_3"": 2296.0}"                        ,       26,      64.01,  50.36, grundfos_1, 2296.0,   7,      16.66
"{""grundfos_0"": 2300.0, ""grundfos_1"": 2296.0, ""grundfos_3"": 2296.0}"                        ,       26,      64.01,  50.36, grundfos_3, 2296.0,   7,      16.66
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2409.0}"                        ,      329,      64.0 ,  89.75, grundfos_1, 2409.0, 114,      30.65
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2409.0}"                        ,      329,      64.0 ,  89.75, grundfos_2, 2386.0, 101,      28.45
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2409.0}"                        ,      329,      64.0 ,  89.75, grundfos_3, 2409.0, 114,      30.65
"{""grundfos_2"": 2808.0, ""grundfos_3"": 2808.0}"                                                ,      468,      64.07, 113.32, grundfos_2, 2808.0, 234,      56.66
"{""grundfos_2"": 2808.0, ""grundfos_3"": 2808.0}"                                                ,      468,      64.07, 113.32, grundfos_3, 2808.0, 234,      56.66
"{""grundfos_1"": 2315.0, ""grundfos_2"": 2315.0}"                                                ,       66,      64.0 ,  37.78, grundfos_1, 2315.0,  33,      18.89
"{""grundfos_1"": 2315.0, ""grundfos_2"": 2315.0}"                                                ,       66,      64.0 ,  37.78, grundfos_2, 2315.0,  33,      18.89
"{""grundfos_1"": 2400.0, ""grundfos_2"": 2400.0}"                                                ,      218,      64.02,  59.6 , grundfos_1, 2400.0, 109,      29.8
"{""grundfos_1"": 2400.0, ""grundfos_2"": 2400.0}"                                                ,      218,      64.02,  59.6 , grundfos_2, 2400.0, 109,      29.8
"{""grundfos_0"": 2337.0, ""grundfos_2"": 2337.0}"                                                ,      122,      64.01,  44.54, grundfos_0, 2337.0,  61,      22.27
"{""grundfos_0"": 2337.0, ""grundfos_2"": 2337.0}"                                                ,      122,      64.01,  44.54, grundfos_2, 2337.0,  61,      22.27
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2386.0}"                                                ,      202,      64.0 ,  56.9 , grundfos_1, 2386.0, 101,      28.45
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2386.0}"                                                ,      202,      64.0 ,  56.9 , grundfos_2, 2386.0, 101,      28.45
"{""grundfos_1"": 2302.0, ""grundfos_3"": 2302.0}"                                                ,       30,      64.0 ,  34.52, grundfos_1, 2302.0,  15,      17.26
"{""grundfos_1"": 2302.0, ""grundfos_3"": 2302.0}"                                                ,       30,      64.0 ,  34.52, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_1"": 2415.0, ""grundfos_2"": 2415.0}"                                                ,      234,      64.01,  62.34, grundfos_1, 2415.0, 117,      31.17
"{""grundfos_1"": 2415.0, ""grundfos_2"": 2415.0}"                                                ,      234,      64.01,  62.34, grundfos_2, 2415.0, 117,      31.17
"{""grundfos_1"": 2532.0}"                                                                        ,      325,      64.01,  79.18, grundfos_1, 2529.0, 162,      39.49
"{""grundfos_1"": 2532.0}"                                                                        ,      325,      64.01,  79.18, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_1"": 2321.0, ""grundfos_3"": 2313.0}"                                                ,       71,      64.01,  38.34, grundfos_1, 2321.0,  41,      19.75
"{""grundfos_1"": 2321.0, ""grundfos_3"": 2313.0}"                                                ,       71,      64.01,  38.34, grundfos_3, 2313.0,  30,      18.59
"{""grundfos_1"": 2347.0, ""grundfos_3"": 2357.0}"                                                ,      151,      64.02,  48.78, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_1"": 2347.0, ""grundfos_3"": 2357.0}"                                                ,      151,      64.02,  48.78, grundfos_3, 2357.0,  80,      25.07
"{""grundfos_1"": 2320.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2320.0}"                        ,      146,      64.0 ,  77.04, grundfos_1, 2320.0,  40,      19.63
"{""grundfos_1"": 2320.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2320.0}"                        ,      146,      64.0 ,  77.04, grundfos_2, 2315.0,  33,      18.89
"{""grundfos_1"": 2320.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2320.0}"                        ,      146,      64.0 ,  77.04, grundfos_3, 2315.0,  33,      18.89
"{""grundfos_1"": 2320.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2320.0}"                        ,      146,      64.0 ,  77.04, grundfos_3, 2320.0,  40,      19.63
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2662.0, ""grundfos_2"": 2686.0}"                        ,      806,      64.0 , 192.46, grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2662.0, ""grundfos_2"": 2686.0}"                        ,      806,      64.0 , 192.46, grundfos_1, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2662.0, ""grundfos_2"": 2686.0}"                        ,      806,      64.0 , 192.46, grundfos_2, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2662.0, ""grundfos_2"": 2686.0}"                        ,      806,      64.0 , 192.46, grundfos_2, 2686.0, 206,      49.21
"{""grundfos_1"": 2670.0, ""grundfos_2"": 2690.0}"                                                ,      810,      64.0 , 193.44, grundfos_1, 2666.0, 201,      48.0
"{""grundfos_1"": 2670.0, ""grundfos_2"": 2690.0}"                                                ,      810,      64.0 , 193.44, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_1"": 2670.0, ""grundfos_2"": 2690.0}"                                                ,      810,      64.0 , 193.44, grundfos_2, 2662.0, 200,      47.75
"{""grundfos_1"": 2670.0, ""grundfos_2"": 2690.0}"                                                ,      810,      64.0 , 193.44, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2719.0}",      877,      64.0 , 210.34, grundfos_0, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2719.0}",      877,      64.0 , 210.34, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2719.0}",      877,      64.0 , 210.34, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2719.0}",      877,      64.0 , 210.34, grundfos_3, 2719.0, 214,      51.22
"{""grundfos_1"": 2292.0, ""grundfos_2"": 2292.0, ""grundfos_3"": 2297.0}"                        ,       10,      64.07,  65.46, grundfos_1, 2292.0,   1,      16.26
"{""grundfos_1"": 2292.0, ""grundfos_2"": 2292.0, ""grundfos_3"": 2297.0}"                        ,       10,      64.07,  65.46, grundfos_2, 2292.0,   1,      16.26
"{""grundfos_1"": 2292.0, ""grundfos_2"": 2292.0, ""grundfos_3"": 2297.0}"                        ,       10,      64.07,  65.46, grundfos_3, 2292.0,   1,      16.26
"{""grundfos_1"": 2292.0, ""grundfos_2"": 2292.0, ""grundfos_3"": 2297.0}"                        ,       10,      64.07,  65.46, grundfos_3, 2297.0,   7,      16.68
"{""grundfos_1"": 2357.0, ""grundfos_2"": 2357.0}"                                                ,      302,      64.02,  97.56, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_1"": 2357.0, ""grundfos_2"": 2357.0}"                                                ,      302,      64.02,  97.56, grundfos_1, 2357.0,  80,      25.07
