pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_1"": 2357.0, ""grundfos_2"": 2357.0}"                                                ,      302,      64.02,  97.56, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_1"": 2357.0, ""grundfos_2"": 2357.0}"                                                ,      302,      64.02,  97.56, grundfos_2, 2357.0,  80,      25.07
"{""grundfos_0"": 2320.0, ""grundfos_1"": 2320.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2320.0}",      160,      64.0 ,  78.52, grundfos_0, 2320.0,  40,      19.63
"{""grundfos_0"": 2320.0, ""grundfos_1"": 2320.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2320.0}",      160,      64.0 ,  78.52, grundfos_1, 2320.0,  40,      19.63
"{""grundfos_0"": 2320.0, ""grundfos_1"": 2320.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2320.0}",      160,      64.0 ,  78.52, grundfos_2, 2320.0,  40,      19.63
"{""grundfos_0"": 2320.0, ""grundfos_1"": 2320.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2320.0}",      160,      64.0 ,  78.52, grundfos_3, 2320.0,  40,      19.63
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2296.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2296.0}",       28,      64.01,  66.64, grundfos_0, 2296.0,   7,      16.66
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2296.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2296.0}",       28,      64.01,  66.64, grundfos_1, 2296.0,   7,      16.66
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2296.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2296.0}",       28,      64.01,  66.64, grundfos_2, 2296.0,   7,      16.66
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2296.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2296.0}",       28,      64.01,  66.64, grundfos_3, 2296.0,   7,      16.66
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2686.0, ""grundfos_3"": 2749.0}"                        ,      866,      64.0 , 207.54, grundfos_0, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2686.0, ""grundfos_3"": 2749.0}"                        ,      866,      64.0 , 207.54, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2686.0, ""grundfos_3"": 2749.0}"                        ,      866,      64.0 , 207.54, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2686.0, ""grundfos_3"": 2749.0}"                        ,      866,      64.0 , 207.54, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2391.0}"                        ,      397,      64.0 , 112.66, grundfos_1, 2371.0,  91,      26.81
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2391.0}"                        ,      397,      64.0 , 112.66, grundfos_1, 2386.0, 101,      28.45
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2391.0}"                        ,      397,      64.0 , 112.66, grundfos_2, 2386.0, 101,      28.45
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2391.0}"                        ,      397,      64.0 , 112.66, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2624.0}"                                                ,      359,      64.01,  86.35, grundfos_1, 2551.0, 169,      40.91
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2624.0}"                                                ,      359,      64.01,  86.35, grundfos_2, 2624.0, 190,      45.44
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2383.0}"                                                ,      198,      64.01,  56.24, grundfos_0, 2383.0,  99,      28.12
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2383.0}"                                                ,      198,      64.01,  56.24, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_1"": 2327.0, ""grundfos_2"": 2327.0}"                                                ,       98,      64.01,  41.4 , grundfos_1, 2327.0,  49,      20.7
"{""grundfos_1"": 2327.0, ""grundfos_2"": 2327.0}"                                                ,       98,      64.01,  41.4 , grundfos_2, 2327.0,  49,      20.7
"{""grundfos_1"": 2822.0}"                                                                        ,      467,      64.08, 113.08, grundfos_1, 2790.0, 230,      55.55
"{""grundfos_1"": 2822.0}"                                                                        ,      467,      64.08, 113.08, grundfos_1, 2822.0, 237,      57.53
"{""grundfos_1"": 2379.0}"                                                                        ,      188,      64.04,  54.63, grundfos_1, 2373.0,  92,      26.99
"{""grundfos_1"": 2379.0}"                                                                        ,      188,      64.04,  54.63, grundfos_1, 2379.0,  96,      27.64
"{""grundfos_0"": 2295.0, ""grundfos_1"": 2295.0}"                                                ,       12,      64.0 ,  33.18, grundfos_0, 2295.0,   6,      16.59
"{""grundfos_0"": 2295.0, ""grundfos_1"": 2295.0}"                                                ,       12,      64.0 ,  33.18, grundfos_1, 2295.0,   6,      16.59
"{""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                                                ,      414,      64.0 ,  98.9 , grundfos_2, 2690.0, 207,      49.45
"{""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                                                ,      414,      64.0 ,  98.9 , grundfos_3, 2690.0, 207,      49.45
"{""grundfos_0"": 2391.0, ""grundfos_3"": 2391.0}"                                                ,      208,      64.0 ,  57.9 , grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_3"": 2391.0}"                                                ,      208,      64.0 ,  57.9 , grundfos_3, 2391.0, 104,      28.95
"{""grundfos_1"": 2602.0, ""grundfos_3"": 2666.0}"                                                ,      385,      64.0 ,  92.09, grundfos_1, 2602.0, 184,      44.09
"{""grundfos_1"": 2602.0, ""grundfos_3"": 2666.0}"                                                ,      385,      64.0 ,  92.09, grundfos_3, 2666.0, 201,      48.0
"{""grundfos_0"": 2329.0, ""grundfos_1"": 2322.0}"                                                ,       93,      64.03,  40.83, grundfos_0, 2329.0,  51,      20.96
"{""grundfos_0"": 2329.0, ""grundfos_1"": 2322.0}"                                                ,       93,      64.03,  40.83, grundfos_1, 2322.0,  42,      19.87
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2315.0}"                                                ,       64,      64.04,  37.6 , grundfos_0, 2315.0,  32,      18.8
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2315.0}"                                                ,       64,      64.04,  37.6 , grundfos_1, 2315.0,  32,      18.8
"{""grundfos_0"": 2436.0}"                                                                        ,      231,      64.0 ,  61.87, grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2436.0}"                                                                        ,      231,      64.0 ,  61.87, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_1"": 2558.0, ""grundfos_3"": 2592.0}"                                                ,      352,      64.04,  84.8 , grundfos_1, 2558.0, 171,      41.34
"{""grundfos_1"": 2558.0, ""grundfos_3"": 2592.0}"                                                ,      352,      64.04,  84.8 , grundfos_3, 2592.0, 181,      43.46
"{""grundfos_1"": 2308.0, ""grundfos_3"": 2308.0}"                                                ,       46,      64.01,  35.86, grundfos_1, 2308.0,  23,      17.93
"{""grundfos_1"": 2308.0, ""grundfos_3"": 2308.0}"                                                ,       46,      64.01,  35.86, grundfos_3, 2308.0,  23,      17.93
"{""grundfos_0"": 2300.0, ""grundfos_3"": 2300.0}"                                                ,       24,      64.01,  34.08, grundfos_0, 2300.0,  12,      17.04
"{""grundfos_0"": 2300.0, ""grundfos_3"": 2300.0}"                                                ,       24,      64.01,  34.08, grundfos_3, 2300.0,  12,      17.04
"{""grundfos_1"": 2613.0}"                                                                        ,      367,      64.01,  87.98, grundfos_1, 2588.0, 180,      43.22
"{""grundfos_1"": 2613.0}"                                                                        ,      367,      64.01,  87.98, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2411.0, ""grundfos_3"": 2411.0}"                                                ,      230,      64.0 ,  61.64, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_3"": 2411.0}"                                                ,      230,      64.0 ,  61.64, grundfos_3, 2411.0, 115,      30.82
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2662.0}"                                                ,      400,      64.0 ,  95.5 , grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2662.0}"                                                ,      400,      64.0 ,  95.5 , grundfos_1, 2662.0, 200,      47.75
"{""grundfos_0"": 2393.0, ""grundfos_1"": 2393.0}"                                                ,      210,      64.02,  58.26, grundfos_0, 2393.0, 105,      29.13
"{""grundfos_0"": 2393.0, ""grundfos_1"": 2393.0}"                                                ,      210,      64.02,  58.26, grundfos_1, 2393.0, 105,      29.13
"{""grundfos_2"": 2564.0, ""grundfos_3"": 2564.0}"                                                ,      346,      64.0 ,  83.46, grundfos_2, 2564.0, 173,      41.73
"{""grundfos_2"": 2564.0, ""grundfos_3"": 2564.0}"                                                ,      346,      64.0 ,  83.46, grundfos_3, 2564.0, 173,      41.73
{}                                                                                                ,      822,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2301.0, ""grundfos_2"": 2301.0, ""grundfos_3"": 2301.0}"                        ,       39,      64.03,  51.36, grundfos_0, 2301.0,  13,      17.12
"{""grundfos_0"": 2301.0, ""grundfos_2"": 2301.0, ""grundfos_3"": 2301.0}"                        ,       39,      64.03,  51.36, grundfos_2, 2301.0,  13,      17.12
"{""grundfos_0"": 2301.0, ""grundfos_2"": 2301.0, ""grundfos_3"": 2301.0}"                        ,       39,      64.03,  51.36, grundfos_3, 2301.0,  13,      17.12
"{""grundfos_1"": 2494.0, ""grundfos_2"": 2483.0}"                                                ,      442,      64.02, 109.96, grundfos_1, 2483.0, 146,      36.4
"{""grundfos_1"": 2494.0, ""grundfos_2"": 2483.0}"                                                ,      442,      64.02, 109.96, grundfos_1, 2494.0, 150,      37.16
"{""grundfos_1"": 2494.0, ""grundfos_2"": 2483.0}"                                                ,      442,      64.02, 109.96, grundfos_2, 2483.0, 146,      36.4
"{""grundfos_1"": 2329.0, ""grundfos_2"": 2329.0, ""grundfos_3"": 2329.0}"                        ,      153,      64.03,  62.88, grundfos_1, 2329.0,  51,      20.96
"{""grundfos_1"": 2329.0, ""grundfos_2"": 2329.0, ""grundfos_3"": 2329.0}"                        ,      153,      64.03,  62.88, grundfos_2, 2329.0,  51,      20.96
"{""grundfos_1"": 2329.0, ""grundfos_2"": 2329.0, ""grundfos_3"": 2329.0}"                        ,      153,      64.03,  62.88, grundfos_3, 2329.0,  51,      20.96
"{""grundfos_1"": 2526.0, ""grundfos_2"": 2548.0, ""grundfos_3"": 2548.0}"                        ,      497,      64.02, 120.72, grundfos_1, 2526.0, 161,      39.3
"{""grundfos_1"": 2526.0, ""grundfos_2"": 2548.0, ""grundfos_3"": 2548.0}"                        ,      497,      64.02, 120.72, grundfos_2, 2548.0, 168,      40.71
"{""grundfos_1"": 2526.0, ""grundfos_2"": 2548.0, ""grundfos_3"": 2548.0}"                        ,      497,      64.02, 120.72, grundfos_3, 2548.0, 168,      40.71
{}                                                                                                ,      826,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2319.0, ""grundfos_2"": 2316.0}"                        ,      110,      64.02,  57.83, grundfos_0, 2319.0,  38,      19.42
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2319.0, ""grundfos_2"": 2316.0}"                        ,      110,      64.02,  57.83, grundfos_1, 2319.0,  38,      19.42
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2319.0, ""grundfos_2"": 2316.0}"                        ,      110,      64.02,  57.83, grundfos_2, 2316.0,  34,      18.99
{}                                                                                                ,      836,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                        ,      297,      64.01,  84.36, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                        ,      297,      64.01,  84.36, grundfos_2, 2383.0,  99,      28.12
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                        ,      297,      64.01,  84.36, grundfos_3, 2383.0,  99,      28.12
"{""grundfos_0"": 2351.0, ""grundfos_1"": 2374.0}"                                                ,      242,      64.01,  75.59, grundfos_0, 2350.0,  74,      24.15
"{""grundfos_0"": 2351.0, ""grundfos_1"": 2374.0}"                                                ,      242,      64.01,  75.59, grundfos_0, 2351.0,  75,      24.3
"{""grundfos_0"": 2351.0, ""grundfos_1"": 2374.0}"                                                ,      242,      64.01,  75.59, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      344,      64.0 ,  92.29, grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      344,      64.0 ,  92.29, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      344,      64.0 ,  92.29, grundfos_3, 2411.0, 115,      30.82
"{""grundfos_0"": 2296.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2296.0}"                        ,       21,      64.01,  49.98, grundfos_0, 2296.0,   7,      16.66
"{""grundfos_0"": 2296.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2296.0}"                        ,       21,      64.01,  49.98, grundfos_2, 2296.0,   7,      16.66
"{""grundfos_0"": 2296.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2296.0}"                        ,       21,      64.01,  49.98, grundfos_3, 2296.0,   7,      16.66
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2445.0}"                                                ,      400,      64.0 , 102.19, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2445.0}"                                                ,      400,      64.0 , 102.19, grundfos_0, 2462.0, 138,      34.91
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2445.0}"                                                ,      400,      64.0 , 102.19, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2674.0, ""grundfos_2"": 2639.0}"                                                ,      584,      64.01, 139.59, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_1"": 2674.0, ""grundfos_2"": 2639.0}"                                                ,      584,      64.01, 139.59, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_1"": 2674.0, ""grundfos_2"": 2639.0}"                                                ,      584,      64.01, 139.59, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2291.0, ""grundfos_2"": 2291.0}"                        ,        4,      64.02,  48.79, grundfos_0, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2291.0, ""grundfos_2"": 2291.0}"                        ,        4,      64.02,  48.79, grundfos_1, 2291.0,   1,      16.24
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2291.0, ""grundfos_2"": 2291.0}"                        ,        4,      64.02,  48.79, grundfos_2, 2291.0,   1,      16.24
"{""grundfos_0"": 2578.0, ""grundfos_2"": 2578.0, ""grundfos_3"": 2606.0}"                        ,      539,      64.03, 129.51, grundfos_0, 2578.0, 177,      42.59
"{""grundfos_0"": 2578.0, ""grundfos_2"": 2578.0, ""grundfos_3"": 2606.0}"                        ,      539,      64.03, 129.51, grundfos_2, 2578.0, 177,      42.59
"{""grundfos_0"": 2578.0, ""grundfos_2"": 2578.0, ""grundfos_3"": 2606.0}"                        ,      539,      64.03, 129.51, grundfos_3, 2606.0, 185,      44.33
"{""grundfos_0"": 2359.0, ""grundfos_1"": 2359.0, ""grundfos_2"": 2352.0}"                        ,      240,      64.0 ,  75.19, grundfos_0, 2359.0,  82,      25.37
"{""grundfos_0"": 2359.0, ""grundfos_1"": 2359.0, ""grundfos_2"": 2352.0}"                        ,      240,      64.0 ,  75.19, grundfos_1, 2359.0,  82,      25.37
"{""grundfos_0"": 2359.0, ""grundfos_1"": 2359.0, ""grundfos_2"": 2352.0}"                        ,      240,      64.0 ,  75.19, grundfos_2, 2352.0,  76,      24.45
"{""grundfos_1"": 2345.0, ""grundfos_2"": 2345.0, ""grundfos_3"": 2344.0}"                        ,      206,      64.03,  70.11, grundfos_1, 2345.0,  69,      23.42
"{""grundfos_1"": 2345.0, ""grundfos_2"": 2345.0, ""grundfos_3"": 2344.0}"                        ,      206,      64.03,  70.11, grundfos_2, 2345.0,  69,      23.42
"{""grundfos_1"": 2345.0, ""grundfos_2"": 2345.0, ""grundfos_3"": 2344.0}"                        ,      206,      64.03,  70.11, grundfos_3, 2344.0,  68,      23.27
"{""grundfos_1"": 2326.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2330.0}"                        ,      161,      64.0 ,  63.9 , grundfos_1, 2326.0,  48,      20.57
"{""grundfos_1"": 2326.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2330.0}"                        ,      161,      64.0 ,  63.9 , grundfos_2, 2336.0,  60,      22.13
"{""grundfos_1"": 2326.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2330.0}"                        ,      161,      64.0 ,  63.9 , grundfos_3, 2330.0,  53,      21.2
"{""grundfos_0"": 2617.0, ""grundfos_2"": 2647.0}"                                                ,      572,      64.03, 136.83, grundfos_0, 2617.0, 188,      45.0
"{""grundfos_0"": 2617.0, ""grundfos_2"": 2647.0}"                                                ,      572,      64.03, 136.83, grundfos_2, 2617.0, 188,      45.0
"{""grundfos_0"": 2617.0, ""grundfos_2"": 2647.0}"                                                ,      572,      64.03, 136.83, grundfos_2, 2647.0, 196,      46.83
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0}"                        ,      348,      64.0 ,  92.99, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0}"                        ,      348,      64.0 ,  92.99, grundfos_1, 2409.0, 114,      30.65
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0}"                        ,      348,      64.0 ,  92.99, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      621,      64.0 , 148.35, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      621,      64.0 , 148.35, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      621,      64.0 , 148.35, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_1"": 2313.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2313.0}"                        ,       87,      64.01,  55.48, grundfos_1, 2313.0,  30,      18.59
"{""grundfos_1"": 2313.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2313.0}"                        ,       87,      64.01,  55.48, grundfos_2, 2311.0,  27,      18.3
"{""grundfos_1"": 2313.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2313.0}"                        ,       87,      64.01,  55.48, grundfos_3, 2313.0,  30,      18.59
{}                                                                                                ,      828,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      642,      64.0 , 153.66, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      642,      64.0 , 153.66, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      642,      64.0 , 153.66, grundfos_3, 2719.0, 214,      51.22
"{""grundfos_0"": 2309.0, ""grundfos_1"": 2306.0, ""grundfos_3"": 2309.0}"                        ,       68,      64.02,  53.74, grundfos_0, 2309.0,  24,      18.03
"{""grundfos_0"": 2309.0, ""grundfos_1"": 2306.0, ""grundfos_3"": 2309.0}"                        ,       68,      64.02,  53.74, grundfos_1, 2306.0,  20,      17.68
"{""grundfos_0"": 2309.0, ""grundfos_1"": 2306.0, ""grundfos_3"": 2309.0}"                        ,       68,      64.02,  53.74, grundfos_3, 2309.0,  24,      18.03
"{""grundfos_1"": 2523.0, ""grundfos_2"": 2520.0}"                                                ,      478,      64.02, 116.9 , grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2523.0, ""grundfos_2"": 2520.0}"                                                ,      478,      64.02, 116.9 , grundfos_1, 2523.0, 160,      39.1
"{""grundfos_1"": 2523.0, ""grundfos_2"": 2520.0}"                                                ,      478,      64.02, 116.9 , grundfos_2, 2520.0, 159,      38.9
"{""grundfos_1"": 2373.0, ""grundfos_2"": 2404.0}"                                                ,      301,      64.04,  85.12, grundfos_1, 2373.0,  92,      26.99
"{""grundfos_1"": 2373.0, ""grundfos_2"": 2404.0}"                                                ,      301,      64.04,  85.12, grundfos_2, 2382.0,  98,      27.97
"{""grundfos_1"": 2373.0, ""grundfos_2"": 2404.0}"                                                ,      301,      64.04,  85.12, grundfos_2, 2404.0, 111,      30.16
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}"                        ,      255,      64.01,  77.55, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}"                        ,      255,      64.01,  77.55, grundfos_2, 2363.0,  85,      25.85
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}"                        ,      255,      64.01,  77.55, grundfos_3, 2363.0,  85,      25.85
"{""grundfos_0"": 2305.0, ""grundfos_3"": 2302.0}"                                                ,       46,      64.04,  51.92, grundfos_0, 2302.0,  14,      17.2
"{""grundfos_0"": 2305.0, ""grundfos_3"": 2302.0}"                                                ,       46,      64.04,  51.92, grundfos_0, 2305.0,  18,      17.52
"{""grundfos_0"": 2305.0, ""grundfos_3"": 2302.0}"                                                ,       46,      64.04,  51.92, grundfos_3, 2302.0,  14,      17.2
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2529.0}"                                                ,      318,      64.01,  77.8 , grundfos_1, 2511.0, 156,      38.31
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2529.0}"                                                ,      318,      64.01,  77.8 , grundfos_2, 2529.0, 162,      39.49
"{""grundfos_2"": 2643.0, ""grundfos_3"": 2643.0}"                                                ,      390,      64.02,  93.18, grundfos_2, 2643.0, 195,      46.59
"{""grundfos_2"": 2643.0, ""grundfos_3"": 2643.0}"                                                ,      390,      64.02,  93.18, grundfos_3, 2643.0, 195,      46.59
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2292.0}"                                                ,        4,      64.02,  32.62, grundfos_0, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2292.0}"                                                ,        4,      64.02,  32.62, grundfos_1, 2292.0,   2,      16.31
"{""grundfos_0"": 2324.0, ""grundfos_2"": 2316.0}"                                                ,       79,      64.02,  39.21, grundfos_0, 2324.0,  45,      20.22
"{""grundfos_0"": 2324.0, ""grundfos_2"": 2316.0}"                                                ,       79,      64.02,  39.21, grundfos_2, 2316.0,  34,      18.99
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0}"                                                ,      312,      64.01,  76.62, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0}"                                                ,      312,      64.01,  76.62, grundfos_2, 2511.0, 156,      38.31
"{""grundfos_0"": 2763.0, ""grundfos_1"": 2750.0}"                                                ,      445,      64.07, 107.0 , grundfos_0, 2763.0, 224,      53.9
"{""grundfos_0"": 2763.0, ""grundfos_1"": 2750.0}"                                                ,      445,      64.07, 107.0 , grundfos_1, 2750.0, 221,      53.1
"{""grundfos_1"": 2883.0, ""grundfos_2"": 2854.0}"                                                ,      494,      64.01, 120.83, grundfos_1, 2883.0, 250,      61.32
"{""grundfos_1"": 2883.0, ""grundfos_2"": 2854.0}"                                                ,      494,      64.01, 120.83, grundfos_2, 2854.0, 244,      59.51
"{""grundfos_2"": 2969.0, ""grundfos_3"": 2969.0}"                                                ,      534,      64.07, 133.54, grundfos_2, 2969.0, 267,      66.77
"{""grundfos_2"": 2969.0, ""grundfos_3"": 2969.0}"                                                ,      534,      64.07, 133.54, grundfos_3, 2969.0, 267,      66.77
"{""grundfos_1"": 2315.0, ""grundfos_2"": 2334.0}"                                                ,       87,      64.08,  40.35, grundfos_1, 2315.0,  31,      18.72
"{""grundfos_1"": 2315.0, ""grundfos_2"": 2334.0}"                                                ,       87,      64.08,  40.35, grundfos_2, 2334.0,  56,      21.63
"{""grundfos_1"": 2512.0, ""grundfos_2"": 2515.0}"                                                ,      313,      64.08,  76.9 , grundfos_1, 2512.0, 156,      38.35
"{""grundfos_1"": 2512.0, ""grundfos_2"": 2515.0}"                                                ,      313,      64.08,  76.9 , grundfos_2, 2515.0, 157,      38.55
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2532.0, ""grundfos_3"": 2551.0}"                        ,      514,      64.01, 124.26, grundfos_0, 2595.0, 182,      43.66
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2532.0, ""grundfos_3"": 2551.0}"                        ,      514,      64.01, 124.26, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2532.0, ""grundfos_3"": 2551.0}"                        ,      514,      64.01, 124.26, grundfos_3, 2551.0, 169,      40.91
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2798.0}"                                                ,      713,      64.0 , 173.11, grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2798.0}"                                                ,      713,      64.0 , 173.11, grundfos_0, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2798.0}"                                                ,      713,      64.0 , 173.11, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_3"": 2511.0}"                        ,      468,      64.01, 114.93, grundfos_0, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_3"": 2511.0}"                        ,      468,      64.01, 114.93, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_3"": 2511.0}"                        ,      468,      64.01, 114.93, grundfos_3, 2511.0, 156,      38.31
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2367.0}"                                                ,      270,      64.01,  79.97, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2367.0}"                                                ,      270,      64.01,  79.97, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2367.0}"                                                ,      270,      64.01,  79.97, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2303.0, ""grundfos_3"": 2311.0}"                        ,       66,      64.01,  53.58, grundfos_0, 2308.0,  23,      17.93
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2303.0, ""grundfos_3"": 2311.0}"                        ,       66,      64.01,  53.58, grundfos_1, 2303.0,  16,      17.35
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2303.0, ""grundfos_3"": 2311.0}"                        ,       66,      64.01,  53.58, grundfos_3, 2311.0,  27,      18.3
"{""grundfos_2"": 2318.0, ""grundfos_3"": 2311.0}"                                                ,       94,      64.01,  56.2 , grundfos_2, 2313.0,  30,      18.59
"{""grundfos_2"": 2318.0, ""grundfos_3"": 2311.0}"                                                ,       94,      64.01,  56.2 , grundfos_2, 2318.0,  37,      19.31
"{""grundfos_2"": 2318.0, ""grundfos_3"": 2311.0}"                                                ,       94,      64.01,  56.2 , grundfos_3, 2311.0,  27,      18.3
"{""grundfos_0"": 2321.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2327.0}"                        ,      131,      64.01,  60.2 , grundfos_0, 2321.0,  41,      19.75
"{""grundfos_0"": 2321.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2327.0}"                        ,      131,      64.01,  60.2 , grundfos_2, 2321.0,  41,      19.75
"{""grundfos_0"": 2321.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2327.0}"                        ,      131,      64.01,  60.2 , grundfos_3, 2327.0,  49,      20.7
"{""grundfos_1"": 2859.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2840.0}"                        ,      731,      64.02, 178.28, grundfos_1, 2859.0, 245,      59.82
"{""grundfos_1"": 2859.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2840.0}"                        ,      731,      64.02, 178.28, grundfos_2, 2859.0, 245,      59.82
"{""grundfos_1"": 2859.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2840.0}"                        ,      731,      64.02, 178.28, grundfos_3, 2840.0, 241,      58.64
{}                                                                                                ,      815,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2318.0, ""grundfos_3"": 2313.0}"                        ,      104,      64.01,  57.21, grundfos_0, 2318.0,  37,      19.31
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2318.0, ""grundfos_3"": 2313.0}"                        ,      104,      64.01,  57.21, grundfos_1, 2318.0,  37,      19.31
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2318.0, ""grundfos_3"": 2313.0}"                        ,      104,      64.01,  57.21, grundfos_3, 2313.0,  30,      18.59
{}                                                                                                ,      803,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0, ""grundfos_3"": 2662.0}"                        ,      602,      64.0 , 143.74, grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0, ""grundfos_3"": 2662.0}"                        ,      602,      64.0 , 143.74, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0, ""grundfos_3"": 2662.0}"                        ,      602,      64.0 , 143.74, grundfos_3, 2662.0, 200,      47.75
"{""grundfos_1"": 2943.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                        ,      772,      64.04, 190.89, grundfos_1, 2943.0, 262,      65.11
"{""grundfos_1"": 2943.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                        ,      772,      64.04, 190.89, grundfos_2, 2908.0, 255,      62.89
"{""grundfos_1"": 2943.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                        ,      772,      64.04, 190.89, grundfos_3, 2908.0, 255,      62.89
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2423.0}"                        ,      373,      64.0 ,  97.36, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2423.0}"                        ,      373,      64.0 ,  97.36, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2423.0}"                        ,      373,      64.0 ,  97.36, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2682.0, ""grundfos_2"": 2719.0}"                        ,      633,      64.0 , 151.41, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2682.0, ""grundfos_2"": 2719.0}"                        ,      633,      64.0 , 151.41, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2682.0, ""grundfos_2"": 2719.0}"                        ,      633,      64.0 , 151.41, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_1"": 2624.0}"                                                                        ,      559,      64.01, 133.86, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_1"": 2624.0}"                                                                        ,      559,      64.01, 133.86, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_1"": 2624.0}"                                                                        ,      559,      64.01, 133.86, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_1"": 2310.0, ""grundfos_2"": 2305.0}"                                                ,       61,      64.04,  53.17, grundfos_1, 2305.0,  18,      17.52
"{""grundfos_1"": 2310.0, ""grundfos_2"": 2305.0}"                                                ,       61,      64.04,  53.17, grundfos_1, 2310.0,  25,      18.13
"{""grundfos_1"": 2310.0, ""grundfos_2"": 2305.0}"                                                ,       61,      64.04,  53.17, grundfos_2, 2305.0,  18,      17.52
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2529.0, ""grundfos_3"": 2529.0}"                        ,      486,      64.01, 118.47, grundfos_0, 2529.0, 162,      39.49
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2529.0, ""grundfos_3"": 2529.0}"                        ,      486,      64.01, 118.47, grundfos_1, 2529.0, 162,      39.49
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2529.0, ""grundfos_3"": 2529.0}"                        ,      486,      64.01, 118.47, grundfos_3, 2529.0, 162,      39.49
"{""grundfos_1"": 2314.0, ""grundfos_2"": 2309.0}"                                                ,       79,      64.02,  54.75, grundfos_1, 2309.0,  24,      18.03
"{""grundfos_1"": 2314.0, ""grundfos_2"": 2309.0}"                                                ,       79,      64.02,  54.75, grundfos_1, 2314.0,  31,      18.69
"{""grundfos_1"": 2314.0, ""grundfos_2"": 2309.0}"                                                ,       79,      64.02,  54.75, grundfos_2, 2309.0,  24,      18.03
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2943.0}"                                                ,      784,      64.04, 194.69, grundfos_0, 2938.0, 261,      64.79
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2943.0}"                                                ,      784,      64.04, 194.69, grundfos_1, 2938.0, 261,      64.79
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2943.0}"                                                ,      784,      64.04, 194.69, grundfos_1, 2943.0, 262,      65.11
"{""grundfos_0"": 2352.0, ""grundfos_2"": 2371.0}"                                                ,      167,      64.0 ,  51.26, grundfos_0, 2352.0,  76,      24.45
"{""grundfos_0"": 2352.0, ""grundfos_2"": 2371.0}"                                                ,      167,      64.0 ,  51.26, grundfos_2, 2371.0,  91,      26.81
"{""grundfos_1"": 2854.0, ""grundfos_3"": 2854.0}"                                                ,      488,      64.01, 119.02, grundfos_1, 2854.0, 244,      59.51
"{""grundfos_1"": 2854.0, ""grundfos_3"": 2854.0}"                                                ,      488,      64.01, 119.02, grundfos_3, 2854.0, 244,      59.51
"{""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                                                ,      104,      64.05,  42.18, grundfos_2, 2330.0,  52,      21.09
"{""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                                                ,      104,      64.05,  42.18, grundfos_3, 2330.0,  52,      21.09
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2789.0}"                                                ,      458,      64.01, 110.43, grundfos_1, 2780.0, 228,      54.94
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2789.0}"                                                ,      458,      64.01, 110.43, grundfos_2, 2789.0, 230,      55.49
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2719.0}"                                                ,      420,      64.0 , 100.43, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2719.0}"                                                ,      420,      64.0 , 100.43, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_1"": 2324.0}"                                                                        ,       81,      64.06,  39.45, grundfos_1, 2319.0,  37,      19.33
"{""grundfos_1"": 2324.0}"                                                                        ,       81,      64.06,  39.45, grundfos_1, 2324.0,  44,      20.12
{}                                                                                                ,      551,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2467.0}"                                                ,      271,      64.0 ,  68.92, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2467.0}"                                                ,      271,      64.0 ,  68.92, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_1"": 2588.0, ""grundfos_3"": 2588.0}"                                                ,      360,      64.01,  86.44, grundfos_1, 2588.0, 180,      43.22
"{""grundfos_1"": 2588.0, ""grundfos_3"": 2588.0}"                                                ,      360,      64.01,  86.44, grundfos_3, 2588.0, 180,      43.22
"{""grundfos_1"": 2327.0, ""grundfos_3"": 2338.0}"                                                ,      111,      64.01,  43.11, grundfos_1, 2327.0,  49,      20.7
"{""grundfos_1"": 2327.0, ""grundfos_3"": 2338.0}"                                                ,      111,      64.01,  43.11, grundfos_3, 2338.0,  62,      22.41
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2548.0, ""grundfos_3"": 2561.0}"                        ,      512,      64.02, 123.77, grundfos_0, 2561.0, 172,      41.53
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2548.0, ""grundfos_3"": 2561.0}"                        ,      512,      64.02, 123.77, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2548.0, ""grundfos_3"": 2561.0}"                        ,      512,      64.02, 123.77, grundfos_3, 2561.0, 172,      41.53
"{""grundfos_2"": 2331.0, ""grundfos_3"": 2337.0}"                                                ,      169,      64.01,  64.95, grundfos_2, 2331.0,  54,      21.34
"{""grundfos_2"": 2331.0, ""grundfos_3"": 2337.0}"                                                ,      169,      64.01,  64.95, grundfos_3, 2331.0,  54,      21.34
"{""grundfos_2"": 2331.0, ""grundfos_3"": 2337.0}"                                                ,      169,      64.01,  64.95, grundfos_3, 2337.0,  61,      22.27
"{""grundfos_1"": 2327.0, ""grundfos_3"": 2321.0}"                                                ,      127,      64.01,  59.76, grundfos_1, 2318.0,  37,      19.31
"{""grundfos_1"": 2327.0, ""grundfos_3"": 2321.0}"                                                ,      127,      64.01,  59.76, grundfos_1, 2327.0,  49,      20.7
"{""grundfos_1"": 2327.0, ""grundfos_3"": 2321.0}"                                                ,      127,      64.01,  59.76, grundfos_3, 2321.0,  41,      19.75
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2798.0}"                                                ,      682,      64.0 , 164.35, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2798.0}"                                                ,      682,      64.0 , 164.35, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2798.0}"                                                ,      682,      64.0 , 164.35, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_1"": 2974.0, ""grundfos_2"": 2974.0, ""grundfos_3"": 2974.0}"                        ,      804,      64.06, 201.24, grundfos_1, 2974.0, 268,      67.08
"{""grundfos_1"": 2974.0, ""grundfos_2"": 2974.0, ""grundfos_3"": 2974.0}"                        ,      804,      64.06, 201.24, grundfos_2, 2974.0, 268,      67.08
"{""grundfos_1"": 2974.0, ""grundfos_2"": 2974.0, ""grundfos_3"": 2974.0}"                        ,      804,      64.06, 201.24, grundfos_3, 2974.0, 268,      67.08
"{""grundfos_0"": 2316.0, ""grundfos_2"": 2309.0, ""grundfos_3"": 2309.0}"                        ,       82,      64.02,  55.05, grundfos_0, 2316.0,  34,      18.99
"{""grundfos_0"": 2316.0, ""grundfos_2"": 2309.0, ""grundfos_3"": 2309.0}"                        ,       82,      64.02,  55.05, grundfos_2, 2309.0,  24,      18.03
"{""grundfos_0"": 2316.0, ""grundfos_2"": 2309.0, ""grundfos_3"": 2309.0}"                        ,       82,      64.02,  55.05, grundfos_3, 2309.0,  24,      18.03
"{""grundfos_1"": 2301.0, ""grundfos_2"": 2304.0}"                                                ,       43,      64.03,  51.67, grundfos_1, 2301.0,  13,      17.12
"{""grundfos_1"": 2301.0, ""grundfos_2"": 2304.0}"                                                ,       43,      64.03,  51.67, grundfos_2, 2301.0,  13,      17.12
"{""grundfos_1"": 2301.0, ""grundfos_2"": 2304.0}"                                                ,       43,      64.03,  51.67, grundfos_2, 2304.0,  17,      17.43
"{""grundfos_0"": 2467.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      420,      64.0 , 105.84, grundfos_0, 2467.0, 140,      35.28
"{""grundfos_0"": 2467.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      420,      64.0 , 105.84, grundfos_2, 2467.0, 140,      35.28
"{""grundfos_0"": 2467.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      420,      64.0 , 105.84, grundfos_3, 2467.0, 140,      35.28
"{""grundfos_1"": 2602.0, ""grundfos_2"": 2602.0, ""grundfos_3"": 2602.0}"                        ,      552,      64.0 , 132.27, grundfos_1, 2602.0, 184,      44.09
"{""grundfos_1"": 2602.0, ""grundfos_2"": 2602.0, ""grundfos_3"": 2602.0}"                        ,      552,      64.0 , 132.27, grundfos_2, 2602.0, 184,      44.09
"{""grundfos_1"": 2602.0, ""grundfos_2"": 2602.0, ""grundfos_3"": 2602.0}"                        ,      552,      64.0 , 132.27, grundfos_3, 2602.0, 184,      44.09
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0}"                                                ,      160,      64.02,  63.77, grundfos_0, 2332.0,  55,      21.47
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0}"                                                ,      160,      64.02,  63.77, grundfos_1, 2328.0,  50,      20.83
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0}"                                                ,      160,      64.02,  63.77, grundfos_1, 2332.0,  55,      21.47
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2350.0}"                                                ,      159,      64.01,  50.0 , grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2350.0}"                                                ,      159,      64.01,  50.0 , grundfos_2, 2350.0,  74,      24.15
"{""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0}"                                                ,      374,      64.01,  89.52, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0}"                                                ,      374,      64.01,  89.52, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_0"": 2568.0, ""grundfos_2"": 2592.0}"                                                ,      355,      64.04,  85.43, grundfos_0, 2568.0, 174,      41.97
"{""grundfos_0"": 2568.0, ""grundfos_2"": 2592.0}"                                                ,      355,      64.04,  85.43, grundfos_2, 2592.0, 181,      43.46
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2326.0}"                                                ,      101,      64.0 ,  41.77, grundfos_1, 2330.0,  53,      21.2
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2326.0}"                                                ,      101,      64.0 ,  41.77, grundfos_2, 2326.0,  48,      20.57
"{""grundfos_1"": 2711.0, ""grundfos_3"": 2711.0}"                                                ,      424,      64.03, 101.46, grundfos_1, 2711.0, 212,      50.73
"{""grundfos_1"": 2711.0, ""grundfos_3"": 2711.0}"                                                ,      424,      64.03, 101.46, grundfos_3, 2711.0, 212,      50.73
"{""grundfos_0"": 2831.0, ""grundfos_2"": 2913.0}"                                                ,      495,      64.05, 121.29, grundfos_0, 2831.0, 239,      58.08
"{""grundfos_0"": 2831.0, ""grundfos_2"": 2913.0}"                                                ,      495,      64.05, 121.29, grundfos_2, 2913.0, 256,      63.21
"{""grundfos_0"": 2299.0, ""grundfos_2"": 2303.0}"                                                ,       25,      64.05,  34.18, grundfos_0, 2299.0,  10,      16.9
"{""grundfos_0"": 2299.0, ""grundfos_2"": 2303.0}"                                                ,       25,      64.05,  34.18, grundfos_2, 2303.0,  15,      17.28
"{""grundfos_1"": 2331.0, ""grundfos_3"": 2331.0}"                                                ,      108,      64.01,  42.68, grundfos_1, 2331.0,  54,      21.34
"{""grundfos_1"": 2331.0, ""grundfos_3"": 2331.0}"                                                ,      108,      64.01,  42.68, grundfos_3, 2331.0,  54,      21.34
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2595.0}"                                                ,      362,      64.01,  86.88, grundfos_0, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2595.0}"                                                ,      362,      64.01,  86.88, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_1"": 2821.0, ""grundfos_3"": 2835.0}"                                                ,      477,      64.0 , 115.8 , grundfos_1, 2821.0, 237,      57.47
"{""grundfos_1"": 2821.0, ""grundfos_3"": 2835.0}"                                                ,      477,      64.0 , 115.8 , grundfos_3, 2835.0, 240,      58.33
{}                                                                                                ,      834,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2317.0, ""grundfos_2"": 2317.0, ""grundfos_3"": 2325.0}"                        ,      116,      64.03,  58.56, grundfos_1, 2317.0,  35,      19.11
