pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_1"": 2317.0, ""grundfos_2"": 2317.0, ""grundfos_3"": 2325.0}"                        ,      116,      64.03,  58.56, grundfos_2, 2317.0,  35,      19.11
"{""grundfos_1"": 2317.0, ""grundfos_2"": 2317.0, ""grundfos_3"": 2325.0}"                        ,      116,      64.03,  58.56, grundfos_3, 2325.0,  46,      20.34
{}                                                                                                ,      808,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2636.0, ""grundfos_2"": 2636.0, ""grundfos_3"": 2636.0}"                        ,      579,      64.06, 138.48, grundfos_1, 2636.0, 193,      46.16
"{""grundfos_1"": 2636.0, ""grundfos_2"": 2636.0, ""grundfos_3"": 2636.0}"                        ,      579,      64.06, 138.48, grundfos_2, 2636.0, 193,      46.16
"{""grundfos_1"": 2636.0, ""grundfos_2"": 2636.0, ""grundfos_3"": 2636.0}"                        ,      579,      64.06, 138.48, grundfos_3, 2636.0, 193,      46.16
"{""grundfos_2"": 2571.0, ""grundfos_3"": 2548.0}"                                                ,      511,      64.02, 123.58, grundfos_2, 2548.0, 168,      40.71
"{""grundfos_2"": 2571.0, ""grundfos_3"": 2548.0}"                                                ,      511,      64.02, 123.58, grundfos_2, 2571.0, 175,      42.16
"{""grundfos_2"": 2571.0, ""grundfos_3"": 2548.0}"                                                ,      511,      64.02, 123.58, grundfos_3, 2548.0, 168,      40.71
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2491.0, ""grundfos_3"": 2491.0}"                        ,      454,      64.01, 112.23, grundfos_0, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2491.0, ""grundfos_3"": 2491.0}"                        ,      454,      64.01, 112.23, grundfos_1, 2491.0, 149,      36.96
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2491.0, ""grundfos_3"": 2491.0}"                        ,      454,      64.01, 112.23, grundfos_3, 2491.0, 149,      36.96
"{""grundfos_1"": 2749.0}"                                                                        ,      641,      64.0 , 153.47, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_1"": 2749.0}"                                                                        ,      641,      64.0 , 153.47, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2749.0}"                                                                        ,      641,      64.0 , 153.47, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2505.0}"                                                ,      437,      64.0 , 109.03, grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2505.0}"                                                ,      437,      64.0 , 109.03, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2505.0}"                                                ,      437,      64.0 , 109.03, grundfos_1, 2505.0, 154,      37.92
"{""grundfos_1"": 2561.0, ""grundfos_3"": 2561.0}"                                                ,      505,      64.02, 122.36, grundfos_1, 2526.0, 161,      39.3
"{""grundfos_1"": 2561.0, ""grundfos_3"": 2561.0}"                                                ,      505,      64.02, 122.36, grundfos_1, 2561.0, 172,      41.53
"{""grundfos_1"": 2561.0, ""grundfos_3"": 2561.0}"                                                ,      505,      64.02, 122.36, grundfos_3, 2561.0, 172,      41.53
"{""grundfos_1"": 2326.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}"                        ,      144,      64.0 ,  61.71, grundfos_1, 2326.0,  48,      20.57
"{""grundfos_1"": 2326.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}"                        ,      144,      64.0 ,  61.71, grundfos_2, 2326.0,  48,      20.57
"{""grundfos_1"": 2326.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}"                        ,      144,      64.0 ,  61.71, grundfos_3, 2326.0,  48,      20.57
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0}"                                                ,      498,      64.0 , 122.02, grundfos_0, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0}"                                                ,      498,      64.0 , 122.02, grundfos_1, 2878.0, 249,      61.01
"{""grundfos_1"": 2362.0, ""grundfos_2"": 2377.0}"                                                ,      179,      64.02,  53.17, grundfos_1, 2362.0,  84,      25.7
"{""grundfos_1"": 2362.0, ""grundfos_2"": 2377.0}"                                                ,      179,      64.02,  53.17, grundfos_2, 2377.0,  95,      27.47
"{""grundfos_0"": 2330.0, ""grundfos_3"": 2336.0}"                                                ,      113,      64.0 ,  43.33, grundfos_0, 2330.0,  53,      21.2
"{""grundfos_0"": 2330.0, ""grundfos_3"": 2336.0}"                                                ,      113,      64.0 ,  43.33, grundfos_3, 2336.0,  60,      22.13
"{""grundfos_1"": 2310.0}"                                                                        ,       43,      64.04,  35.65, grundfos_1, 2305.0,  18,      17.52
"{""grundfos_1"": 2310.0}"                                                                        ,       43,      64.04,  35.65, grundfos_1, 2310.0,  25,      18.13
"{""grundfos_1"": 2666.0, ""grundfos_3"": 2662.0}"                                                ,      401,      64.0 ,  95.75, grundfos_1, 2666.0, 201,      48.0
"{""grundfos_1"": 2666.0, ""grundfos_3"": 2662.0}"                                                ,      401,      64.0 ,  95.75, grundfos_3, 2662.0, 200,      47.75
"{""grundfos_1"": 2953.0, ""grundfos_2"": 2953.0}"                                                ,      528,      64.02, 131.48, grundfos_1, 2953.0, 264,      65.74
"{""grundfos_1"": 2953.0, ""grundfos_2"": 2953.0}"                                                ,      528,      64.02, 131.48, grundfos_2, 2953.0, 264,      65.74
"{""grundfos_2"": 2331.0}"                                                                        ,       91,      64.01,  40.65, grundfos_2, 2318.0,  37,      19.31
"{""grundfos_2"": 2331.0}"                                                                        ,       91,      64.01,  40.65, grundfos_2, 2331.0,  54,      21.34
"{""grundfos_0"": 2686.0, ""grundfos_3"": 2690.0}"                                                ,      413,      64.0 ,  98.66, grundfos_0, 2686.0, 206,      49.21
"{""grundfos_0"": 2686.0, ""grundfos_3"": 2690.0}"                                                ,      413,      64.0 ,  98.66, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_1"": 2436.0, ""grundfos_3"": 2423.0}"                                                ,      248,      64.0 ,  64.78, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_1"": 2436.0, ""grundfos_3"": 2423.0}"                                                ,      248,      64.0 ,  64.78, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_1"": 2505.0, ""grundfos_3"": 2505.0}"                                                ,      308,      64.0 ,  75.84, grundfos_1, 2505.0, 154,      37.92
"{""grundfos_1"": 2505.0, ""grundfos_3"": 2505.0}"                                                ,      308,      64.0 ,  75.84, grundfos_3, 2505.0, 154,      37.92
"{""grundfos_1"": 2715.0}"                                                                        ,      417,      64.01,  99.69, grundfos_1, 2678.0, 204,      48.72
"{""grundfos_1"": 2715.0}"                                                                        ,      417,      64.01,  99.69, grundfos_1, 2715.0, 213,      50.97
"{""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0}"                                                ,      126,      64.02,  45.12, grundfos_1, 2339.0,  63,      22.56
"{""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0}"                                                ,      126,      64.02,  45.12, grundfos_2, 2339.0,  63,      22.56
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2436.0}"                                                ,      258,      64.0 ,  66.56, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2436.0}"                                                ,      258,      64.0 ,  66.56, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_1"": 2309.0, ""grundfos_3"": 2309.0}"                                                ,       48,      64.02,  36.06, grundfos_1, 2309.0,  24,      18.03
"{""grundfos_1"": 2309.0, ""grundfos_3"": 2309.0}"                                                ,       48,      64.02,  36.06, grundfos_3, 2309.0,  24,      18.03
"{""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}"                                                ,      520,      64.05, 128.94, grundfos_2, 2933.0, 260,      64.47
"{""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}"                                                ,      520,      64.05, 128.94, grundfos_3, 2933.0, 260,      64.47
"{""grundfos_2"": 2370.0, ""grundfos_3"": 2370.0}"                                                ,      180,      64.03,  53.32, grundfos_2, 2370.0,  90,      26.66
"{""grundfos_2"": 2370.0, ""grundfos_3"": 2370.0}"                                                ,      180,      64.03,  53.32, grundfos_3, 2370.0,  90,      26.66
"{""grundfos_0"": 2508.0, ""grundfos_1"": 2417.0}"                                                ,      273,      64.01,  69.46, grundfos_0, 2508.0, 155,      38.11
"{""grundfos_0"": 2508.0, ""grundfos_1"": 2417.0}"                                                ,      273,      64.01,  69.46, grundfos_1, 2417.0, 118,      31.35
"{""grundfos_1"": 2334.0, ""grundfos_2"": 2334.0}"                                                ,      114,      64.04,  43.48, grundfos_1, 2334.0,  57,      21.74
"{""grundfos_1"": 2334.0, ""grundfos_2"": 2334.0}"                                                ,      114,      64.04,  43.48, grundfos_2, 2334.0,  57,      21.74
"{""grundfos_0"": 2979.0, ""grundfos_2"": 2933.0}"                                                ,      529,      64.05, 131.87, grundfos_0, 2979.0, 269,      67.4
"{""grundfos_0"": 2979.0, ""grundfos_2"": 2933.0}"                                                ,      529,      64.05, 131.87, grundfos_2, 2933.0, 260,      64.47
"{""grundfos_2"": 2817.0, ""grundfos_3"": 2785.0}"                                                ,      465,      64.05, 112.47, grundfos_2, 2817.0, 236,      57.22
"{""grundfos_2"": 2817.0, ""grundfos_3"": 2785.0}"                                                ,      465,      64.05, 112.47, grundfos_3, 2785.0, 229,      55.25
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       72,      64.0 ,  70.03, grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       72,      64.0 ,  70.03, grundfos_0, 2305.0,  19,      17.59
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       72,      64.0 ,  70.03, grundfos_1, 2305.0,  19,      17.59
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       72,      64.0 ,  70.03, grundfos_3, 2305.0,  19,      17.59
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2821.0}"                        ,      943,      64.0 , 228.46, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2821.0}"                        ,      943,      64.0 , 228.46, grundfos_2, 2821.0, 237,      57.47
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2821.0}"                        ,      943,      64.0 , 228.46, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2821.0}"                        ,      943,      64.0 , 228.46, grundfos_3, 2821.0, 237,      57.47
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2363.0}"                                                ,      344,      64.01, 104.06, grundfos_0, 2363.0,  85,      25.85
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2363.0}"                                                ,      344,      64.01, 104.06, grundfos_0, 2374.0,  93,      27.14
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2363.0}"                                                ,      344,      64.01, 104.06, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2363.0}"                                                ,      344,      64.01, 104.06, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2445.0}"                        ,      513,      64.0 , 132.61, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2445.0}"                        ,      513,      64.0 , 132.61, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2445.0}"                        ,      513,      64.0 , 132.61, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2445.0}"                        ,      513,      64.0 , 132.61, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2888.0, ""grundfos_2"": 2859.0}"                        ,      986,      64.02, 241.1 , grundfos_0, 2859.0, 245,      59.82
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2888.0, ""grundfos_2"": 2859.0}"                        ,      986,      64.02, 241.1 , grundfos_1, 2859.0, 245,      59.82
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2888.0, ""grundfos_2"": 2859.0}"                        ,      986,      64.02, 241.1 , grundfos_1, 2888.0, 251,      61.64
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2888.0, ""grundfos_2"": 2859.0}"                        ,      986,      64.02, 241.1 , grundfos_2, 2859.0, 245,      59.82
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2363.0}"                        ,      363,      64.01, 107.11, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2363.0}"                        ,      363,      64.01, 107.11, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2363.0}"                        ,      363,      64.01, 107.11, grundfos_2, 2380.0,  97,      27.79
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2363.0}"                        ,      363,      64.01, 107.11, grundfos_3, 2363.0,  85,      25.85
"{""grundfos_0"": 2295.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2299.0}"                        ,       29,      64.0 ,  66.72, grundfos_0, 2295.0,   6,      16.59
"{""grundfos_0"": 2295.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2299.0}"                        ,       29,      64.0 ,  66.72, grundfos_2, 2295.0,   6,      16.59
"{""grundfos_0"": 2295.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2299.0}"                        ,       29,      64.0 ,  66.72, grundfos_3, 2295.0,   6,      16.59
"{""grundfos_0"": 2295.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2299.0}"                        ,       29,      64.0 ,  66.72, grundfos_3, 2299.0,  11,      16.95
{}                                                                                                ,     1106,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2358.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2363.0}"                        ,      335,      64.01, 102.62, grundfos_0, 2358.0,  81,      25.22
"{""grundfos_0"": 2358.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2363.0}"                        ,      335,      64.01, 102.62, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_0"": 2358.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2363.0}"                        ,      335,      64.01, 102.62, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2358.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2363.0}"                        ,      335,      64.01, 102.62, grundfos_2, 2363.0,  85,      25.85
"{""grundfos_1"": 2840.0, ""grundfos_2"": 2840.0, ""grundfos_3"": 2840.0}"                        ,      958,      64.02, 232.83, grundfos_1, 2812.0, 235,      56.91
"{""grundfos_1"": 2840.0, ""grundfos_2"": 2840.0, ""grundfos_3"": 2840.0}"                        ,      958,      64.02, 232.83, grundfos_1, 2840.0, 241,      58.64
"{""grundfos_1"": 2840.0, ""grundfos_2"": 2840.0, ""grundfos_3"": 2840.0}"                        ,      958,      64.02, 232.83, grundfos_2, 2840.0, 241,      58.64
"{""grundfos_1"": 2840.0, ""grundfos_2"": 2840.0, ""grundfos_3"": 2840.0}"                        ,      958,      64.02, 232.83, grundfos_3, 2840.0, 241,      58.64
"{""grundfos_1"": 2339.0, ""grundfos_2"": 2340.0}"                                                ,      125,      64.07,  45.02, grundfos_1, 2339.0,  62,      22.44
"{""grundfos_1"": 2339.0, ""grundfos_2"": 2340.0}"                                                ,      125,      64.07,  45.02, grundfos_2, 2340.0,  63,      22.58
"{""grundfos_0"": 2840.0, ""grundfos_3"": 2859.0}"                                                ,      486,      64.02, 118.46, grundfos_0, 2840.0, 241,      58.64
"{""grundfos_0"": 2840.0, ""grundfos_3"": 2859.0}"                                                ,      486,      64.02, 118.46, grundfos_3, 2859.0, 245,      59.82
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2462.0}"                                                ,      274,      64.0 ,  69.45, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2462.0}"                                                ,      274,      64.0 ,  69.45, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_0"": 2483.0, ""grundfos_2"": 2514.0}"                                                ,      303,      64.02,  74.91, grundfos_0, 2483.0, 146,      36.4
"{""grundfos_0"": 2483.0, ""grundfos_2"": 2514.0}"                                                ,      303,      64.02,  74.91, grundfos_2, 2514.0, 157,      38.51
"{""grundfos_1"": 2595.0, ""grundfos_2"": 2624.0}"                                                ,      372,      64.01,  89.1 , grundfos_1, 2595.0, 182,      43.66
"{""grundfos_1"": 2595.0, ""grundfos_2"": 2624.0}"                                                ,      372,      64.01,  89.1 , grundfos_2, 2624.0, 190,      45.44
"{""grundfos_2"": 2338.0}"                                                                        ,      116,      64.01,  43.75, grundfos_2, 2331.0,  54,      21.34
"{""grundfos_2"": 2338.0}"                                                                        ,      116,      64.01,  43.75, grundfos_2, 2338.0,  62,      22.41
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2835.0}"                                                ,      472,      64.0 , 114.38, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2835.0}"                                                ,      472,      64.0 , 114.38, grundfos_2, 2835.0, 240,      58.33
"{""grundfos_0"": 2581.0, ""grundfos_1"": 2564.0}"                                                ,      351,      64.0 ,  84.52, grundfos_0, 2581.0, 178,      42.79
"{""grundfos_0"": 2581.0, ""grundfos_1"": 2564.0}"                                                ,      351,      64.0 ,  84.52, grundfos_1, 2564.0, 173,      41.73
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2374.0}"                                                ,      190,      64.01,  54.93, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2374.0}"                                                ,      190,      64.01,  54.93, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_0"": 2327.0, ""grundfos_3"": 2338.0}"                                                ,      109,      64.06,  42.9 , grundfos_0, 2327.0,  48,      20.6
"{""grundfos_0"": 2327.0, ""grundfos_3"": 2338.0}"                                                ,      109,      64.06,  42.9 , grundfos_3, 2338.0,  61,      22.3
"{""grundfos_2"": 2457.0, ""grundfos_3"": 2421.0}"                                                ,      256,      64.0 ,  66.23, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_2"": 2457.0, ""grundfos_3"": 2421.0}"                                                ,      256,      64.0 ,  66.23, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_0"": 2436.0, ""grundfos_3"": 2436.0}"                                                ,      254,      64.0 ,  65.84, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_3"": 2436.0}"                                                ,      254,      64.0 ,  65.84, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_2"": 2483.0, ""grundfos_3"": 2523.0}"                                                ,      306,      64.02,  75.5 , grundfos_2, 2483.0, 146,      36.4
"{""grundfos_2"": 2483.0, ""grundfos_3"": 2523.0}"                                                ,      306,      64.02,  75.5 , grundfos_3, 2523.0, 160,      39.1
"{""grundfos_0"": 2517.0, ""grundfos_1"": 2475.0}"                                                ,      301,      64.02,  74.55, grundfos_0, 2517.0, 158,      38.71
"{""grundfos_0"": 2517.0, ""grundfos_1"": 2475.0}"                                                ,      301,      64.02,  74.55, grundfos_1, 2475.0, 143,      35.84
"{""grundfos_1"": 2398.0, ""grundfos_3"": 2409.0}"                                                ,      222,      64.0 ,  60.28, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_1"": 2398.0, ""grundfos_3"": 2409.0}"                                                ,      222,      64.0 ,  60.28, grundfos_3, 2409.0, 114,      30.65
"{""grundfos_1"": 2558.0, ""grundfos_3"": 2568.0}"                                                ,      345,      64.04,  83.31, grundfos_1, 2558.0, 171,      41.34
"{""grundfos_1"": 2558.0, ""grundfos_3"": 2568.0}"                                                ,      345,      64.04,  83.31, grundfos_3, 2568.0, 174,      41.97
"{""grundfos_0"": 2291.0, ""grundfos_3"": 2291.0}"                                                ,        2,      64.02,  32.48, grundfos_0, 2291.0,   1,      16.24
"{""grundfos_0"": 2291.0, ""grundfos_3"": 2291.0}"                                                ,        2,      64.02,  32.48, grundfos_3, 2291.0,   1,      16.24
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2310.0}"                                                ,       59,      64.0 ,  37.09, grundfos_0, 2315.0,  33,      18.89
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2310.0}"                                                ,       59,      64.0 ,  37.09, grundfos_1, 2310.0,  26,      18.2
"{""grundfos_0"": 2350.0, ""grundfos_2"": 2350.0}"                                                ,      148,      64.01,  48.3 , grundfos_0, 2350.0,  74,      24.15
"{""grundfos_0"": 2350.0, ""grundfos_2"": 2350.0}"                                                ,      148,      64.01,  48.3 , grundfos_2, 2350.0,  74,      24.15
"{""grundfos_1"": 2413.0, ""grundfos_2"": 2413.0}"                                                ,      232,      64.01,  62.0 , grundfos_1, 2413.0, 116,      31.0
"{""grundfos_1"": 2413.0, ""grundfos_2"": 2413.0}"                                                ,      232,      64.01,  62.0 , grundfos_2, 2413.0, 116,      31.0
"{""grundfos_0"": 2969.0, ""grundfos_1"": 2964.0}"                                                ,      790,      65.3 , 199.82, grundfos_0, 2964.0, 263,      66.5
"{""grundfos_0"": 2969.0, ""grundfos_1"": 2964.0}"                                                ,      790,      65.3 , 199.82, grundfos_0, 2969.0, 264,      66.82
"{""grundfos_0"": 2969.0, ""grundfos_1"": 2964.0}"                                                ,      790,      65.3 , 199.82, grundfos_1, 2964.0, 263,      66.5
"{""grundfos_1"": 2298.0, ""grundfos_3"": 2293.0}"                                                ,       15,      64.03,  49.58, grundfos_1, 2293.0,   3,      16.38
"{""grundfos_1"": 2298.0, ""grundfos_3"": 2293.0}"                                                ,       15,      64.03,  49.58, grundfos_1, 2298.0,   9,      16.82
"{""grundfos_1"": 2298.0, ""grundfos_3"": 2293.0}"                                                ,       15,      64.03,  49.58, grundfos_3, 2293.0,   3,      16.38
"{""grundfos_0"": 2343.0, ""grundfos_1"": 2333.0, ""grundfos_2"": 2333.0}"                        ,      179,      64.03,  66.35, grundfos_0, 2343.0,  67,      23.13
"{""grundfos_0"": 2343.0, ""grundfos_1"": 2333.0, ""grundfos_2"": 2333.0}"                        ,      179,      64.03,  66.35, grundfos_1, 2333.0,  56,      21.61
"{""grundfos_0"": 2343.0, ""grundfos_1"": 2333.0, ""grundfos_2"": 2333.0}"                        ,      179,      64.03,  66.35, grundfos_2, 2333.0,  56,      21.61
"{""grundfos_0"": 2840.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2840.0}"                        ,      733,      64.02, 178.92, grundfos_0, 2840.0, 241,      58.64
"{""grundfos_0"": 2840.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2840.0}"                        ,      733,      64.02, 178.92, grundfos_2, 2888.0, 251,      61.64
"{""grundfos_0"": 2840.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2840.0}"                        ,      733,      64.02, 178.92, grundfos_3, 2840.0, 241,      58.64
"{""grundfos_1"": 2398.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2391.0}"                        ,      313,      64.0 ,  87.03, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_1"": 2398.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2391.0}"                        ,      313,      64.0 ,  87.03, grundfos_2, 2386.0, 101,      28.45
"{""grundfos_1"": 2398.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2391.0}"                        ,      313,      64.0 ,  87.03, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_1"": 2357.0, ""grundfos_2"": 2349.0}"                                                ,      226,      64.02,  73.09, grundfos_1, 2349.0,  73,      24.01
"{""grundfos_1"": 2357.0, ""grundfos_2"": 2349.0}"                                                ,      226,      64.02,  73.09, grundfos_1, 2357.0,  80,      25.07
"{""grundfos_1"": 2357.0, ""grundfos_2"": 2349.0}"                                                ,      226,      64.02,  73.09, grundfos_2, 2349.0,  73,      24.01
"{""grundfos_0"": 2462.0}"                                                                        ,      396,      64.0 , 101.47, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2462.0}"                                                                        ,      396,      64.0 , 101.47, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2462.0}"                                                                        ,      396,      64.0 , 101.47, grundfos_0, 2462.0, 138,      34.91
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2903.0, ""grundfos_2"": 2898.0}"                        ,      760,      64.04, 187.12, grundfos_0, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2903.0, ""grundfos_2"": 2898.0}"                        ,      760,      64.04, 187.12, grundfos_1, 2903.0, 254,      62.58
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2903.0, ""grundfos_2"": 2898.0}"                        ,      760,      64.04, 187.12, grundfos_2, 2898.0, 253,      62.27
"{""grundfos_2"": 2309.0, ""grundfos_3"": 2309.0}"                                                ,       65,      64.06,  53.53, grundfos_2, 2306.0,  19,      17.61
"{""grundfos_2"": 2309.0, ""grundfos_3"": 2309.0}"                                                ,       65,      64.06,  53.53, grundfos_2, 2309.0,  23,      17.96
"{""grundfos_2"": 2309.0, ""grundfos_3"": 2309.0}"                                                ,       65,      64.06,  53.53, grundfos_3, 2309.0,  23,      17.96
"{""grundfos_0"": 2293.0, ""grundfos_1"": 2293.0, ""grundfos_2"": 2293.0}"                        ,        9,      64.03,  49.14, grundfos_0, 2293.0,   3,      16.38
"{""grundfos_0"": 2293.0, ""grundfos_1"": 2293.0, ""grundfos_2"": 2293.0}"                        ,        9,      64.03,  49.14, grundfos_1, 2293.0,   3,      16.38
"{""grundfos_0"": 2293.0, ""grundfos_1"": 2293.0, ""grundfos_2"": 2293.0}"                        ,        9,      64.03,  49.14, grundfos_2, 2293.0,   3,      16.38
"{""grundfos_0"": 2411.0, ""grundfos_3"": 2423.0}"                                                ,      351,      64.0 ,  93.5 , grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_3"": 2423.0}"                                                ,      351,      64.0 ,  93.5 , grundfos_3, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_3"": 2423.0}"                                                ,      351,      64.0 ,  93.5 , grundfos_3, 2423.0, 121,      31.86
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2297.0}"                                                ,        7,      64.25,  49.25, grundfos_0, 2296.0,   2,      16.39
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2297.0}"                                                ,        7,      64.25,  49.25, grundfos_1, 2296.0,   2,      16.39
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2297.0}"                                                ,        7,      64.25,  49.25, grundfos_1, 2297.0,   3,      16.47
"{""grundfos_0"": 2295.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2299.0}"                        ,       23,      64.0 ,  50.13, grundfos_0, 2295.0,   6,      16.59
"{""grundfos_0"": 2295.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2299.0}"                        ,       23,      64.0 ,  50.13, grundfos_2, 2295.0,   6,      16.59
"{""grundfos_0"": 2295.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2299.0}"                        ,       23,      64.0 ,  50.13, grundfos_3, 2299.0,  11,      16.95
"{""grundfos_0"": 2350.0, ""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0}"                        ,      224,      64.01,  72.75, grundfos_0, 2350.0,  74,      24.15
"{""grundfos_0"": 2350.0, ""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0}"                        ,      224,      64.01,  72.75, grundfos_1, 2351.0,  75,      24.3
"{""grundfos_0"": 2350.0, ""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0}"                        ,      224,      64.01,  72.75, grundfos_2, 2351.0,  75,      24.3
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2423.0}"                        ,      366,      64.0 ,  96.15, grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2423.0}"                        ,      366,      64.0 ,  96.15, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2423.0}"                        ,      366,      64.0 ,  96.15, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_1"": 2933.0, ""grundfos_3"": 2923.0}"                                                ,      777,      64.05, 192.47, grundfos_1, 2928.0, 259,      64.16
"{""grundfos_1"": 2933.0, ""grundfos_3"": 2923.0}"                                                ,      777,      64.05, 192.47, grundfos_1, 2933.0, 260,      64.47
"{""grundfos_1"": 2933.0, ""grundfos_3"": 2923.0}"                                                ,      777,      64.05, 192.47, grundfos_3, 2923.0, 258,      63.84
"{""grundfos_1"": 2581.0, ""grundfos_3"": 2564.0}"                                                ,      524,      64.0 , 126.25, grundfos_1, 2564.0, 173,      41.73
"{""grundfos_1"": 2581.0, ""grundfos_3"": 2564.0}"                                                ,      524,      64.0 , 126.25, grundfos_1, 2581.0, 178,      42.79
"{""grundfos_1"": 2581.0, ""grundfos_3"": 2564.0}"                                                ,      524,      64.0 , 126.25, grundfos_3, 2564.0, 173,      41.73
"{""grundfos_1"": 2324.0, ""grundfos_2"": 2324.0, ""grundfos_3"": 2324.0}"                        ,      135,      64.02,  60.66, grundfos_1, 2324.0,  45,      20.22
"{""grundfos_1"": 2324.0, ""grundfos_2"": 2324.0, ""grundfos_3"": 2324.0}"                        ,      135,      64.02,  60.66, grundfos_2, 2324.0,  45,      20.22
"{""grundfos_1"": 2324.0, ""grundfos_2"": 2324.0, ""grundfos_3"": 2324.0}"                        ,      135,      64.02,  60.66, grundfos_3, 2324.0,  45,      20.22
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2938.0}"                        ,      783,      64.04, 194.37, grundfos_0, 2938.0, 261,      64.79
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2938.0}"                        ,      783,      64.04, 194.37, grundfos_1, 2938.0, 261,      64.79
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2938.0}"                        ,      783,      64.04, 194.37, grundfos_2, 2938.0, 261,      64.79
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2334.0}"                                                ,      151,      64.04,  62.68, grundfos_0, 2326.0,  47,      20.47
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2334.0}"                                                ,      151,      64.04,  62.68, grundfos_1, 2326.0,  47,      20.47
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2334.0}"                                                ,      151,      64.04,  62.68, grundfos_1, 2334.0,  57,      21.74
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}"                        ,      243,      64.01,  75.66, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}"                        ,      243,      64.01,  75.66, grundfos_2, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}"                        ,      243,      64.01,  75.66, grundfos_3, 2358.0,  81,      25.22
"{""grundfos_1"": 2338.0, ""grundfos_3"": 2338.0}"                                                ,      178,      64.01,  66.16, grundfos_1, 2331.0,  54,      21.34
"{""grundfos_1"": 2338.0, ""grundfos_3"": 2338.0}"                                                ,      178,      64.01,  66.16, grundfos_1, 2338.0,  62,      22.41
"{""grundfos_1"": 2338.0, ""grundfos_3"": 2338.0}"                                                ,      178,      64.01,  66.16, grundfos_3, 2338.0,  62,      22.41
"{""grundfos_0"": 2299.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2295.0}"                        ,       20,      64.05,  49.96, grundfos_0, 2299.0,  10,      16.9
"{""grundfos_0"": 2299.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2295.0}"                        ,       20,      64.05,  49.96, grundfos_2, 2295.0,   5,      16.53
"{""grundfos_0"": 2299.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2295.0}"                        ,       20,      64.05,  49.96, grundfos_3, 2295.0,   5,      16.53
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2347.0}"                        ,      201,      64.02,  69.39, grundfos_0, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2347.0}"                        ,      201,      64.02,  69.39, grundfos_1, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2347.0}"                        ,      201,      64.02,  69.39, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_1"": 2666.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      615,      64.0 , 146.9 , grundfos_1, 2666.0, 201,      48.0
"{""grundfos_1"": 2666.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      615,      64.0 , 146.9 , grundfos_2, 2690.0, 207,      49.45
"{""grundfos_1"": 2666.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      615,      64.0 , 146.9 , grundfos_3, 2690.0, 207,      49.45
"{""grundfos_0"": 2491.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2491.0}"                        ,      447,      64.01, 110.88, grundfos_0, 2491.0, 149,      36.96
"{""grundfos_0"": 2491.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2491.0}"                        ,      447,      64.01, 110.88, grundfos_2, 2491.0, 149,      36.96
"{""grundfos_0"": 2491.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2491.0}"                        ,      447,      64.01, 110.88, grundfos_3, 2491.0, 149,      36.96
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2670.0, ""grundfos_3"": 2690.0}"                        ,      616,      64.0 , 147.14, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2670.0, ""grundfos_3"": 2690.0}"                        ,      616,      64.0 , 147.14, grundfos_2, 2670.0, 202,      48.24
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2670.0, ""grundfos_3"": 2690.0}"                        ,      616,      64.0 , 147.14, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_2"": 2308.0, ""grundfos_3"": 2311.0}"                                                ,       73,      64.01,  54.16, grundfos_2, 2308.0,  23,      17.93
"{""grundfos_2"": 2308.0, ""grundfos_3"": 2311.0}"                                                ,       73,      64.01,  54.16, grundfos_3, 2308.0,  23,      17.93
"{""grundfos_2"": 2308.0, ""grundfos_3"": 2311.0}"                                                ,       73,      64.01,  54.16, grundfos_3, 2311.0,  27,      18.3
{}                                                                                                ,      821,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2390.0, ""grundfos_1"": 2390.0}"                                                ,      304,      64.04,  85.57, grundfos_0, 2390.0, 103,      28.8
"{""grundfos_0"": 2390.0, ""grundfos_1"": 2390.0}"                                                ,      304,      64.04,  85.57, grundfos_1, 2382.0,  98,      27.97
"{""grundfos_0"": 2390.0, ""grundfos_1"": 2390.0}"                                                ,      304,      64.04,  85.57, grundfos_1, 2390.0, 103,      28.8
"{""grundfos_1"": 2310.0, ""grundfos_2"": 2302.0}"                                                ,       56,      64.0 ,  52.72, grundfos_1, 2302.0,  15,      17.26
"{""grundfos_1"": 2310.0, ""grundfos_2"": 2302.0}"                                                ,       56,      64.0 ,  52.72, grundfos_1, 2310.0,  26,      18.2
"{""grundfos_1"": 2310.0, ""grundfos_2"": 2302.0}"                                                ,       56,      64.0 ,  52.72, grundfos_2, 2302.0,  15,      17.26
"{""grundfos_1"": 2347.0, ""grundfos_3"": 2341.0}"                                                ,      200,      64.02,  69.25, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_1"": 2347.0, ""grundfos_3"": 2341.0}"                                                ,      200,      64.02,  69.25, grundfos_3, 2340.0,  64,      22.7
"{""grundfos_1"": 2347.0, ""grundfos_3"": 2341.0}"                                                ,      200,      64.02,  69.25, grundfos_3, 2341.0,  65,      22.84
"{""grundfos_1"": 2374.0, ""grundfos_3"": 2363.0}"                                                ,      259,      64.01,  78.21, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2374.0, ""grundfos_3"": 2363.0}"                                                ,      259,      64.01,  78.21, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2374.0, ""grundfos_3"": 2363.0}"                                                ,      259,      64.01,  78.21, grundfos_3, 2363.0,  85,      25.85
"{""grundfos_1"": 2798.0, ""grundfos_3"": 2771.0}"                                                ,      672,      64.0 , 161.66, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2798.0, ""grundfos_3"": 2771.0}"                                                ,      672,      64.0 , 161.66, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_1"": 2798.0, ""grundfos_3"": 2771.0}"                                                ,      672,      64.0 , 161.66, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2736.0, ""grundfos_3"": 2798.0}"                        ,      676,      64.0 , 162.69, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2736.0, ""grundfos_3"": 2798.0}"                        ,      676,      64.0 , 162.69, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2736.0, ""grundfos_3"": 2798.0}"                        ,      676,      64.0 , 162.69, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_0"": 2295.0, ""grundfos_1"": 2295.0, ""grundfos_3"": 2295.0}"                        ,       18,      64.0 ,  49.77, grundfos_0, 2295.0,   6,      16.59
"{""grundfos_0"": 2295.0, ""grundfos_1"": 2295.0, ""grundfos_3"": 2295.0}"                        ,       18,      64.0 ,  49.77, grundfos_1, 2295.0,   6,      16.59
"{""grundfos_0"": 2295.0, ""grundfos_1"": 2295.0, ""grundfos_3"": 2295.0}"                        ,       18,      64.0 ,  49.77, grundfos_3, 2295.0,   6,      16.59
"{""grundfos_0"": 2386.0, ""grundfos_2"": 2359.0}"                                                ,      265,      64.0 ,  79.19, grundfos_0, 2359.0,  82,      25.37
"{""grundfos_0"": 2386.0, ""grundfos_2"": 2359.0}"                                                ,      265,      64.0 ,  79.19, grundfos_0, 2386.0, 101,      28.45
"{""grundfos_0"": 2386.0, ""grundfos_2"": 2359.0}"                                                ,      265,      64.0 ,  79.19, grundfos_2, 2359.0,  82,      25.37
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0}"                        ,      286,      64.01,  82.57, grundfos_0, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0}"                        ,      286,      64.01,  82.57, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0}"                        ,      286,      64.01,  82.57, grundfos_2, 2383.0,  99,      28.12
{}                                                                                                ,      817,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2383.0, ""grundfos_3"": 2374.0}"                                                ,      277,      64.01,  81.11, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2383.0, ""grundfos_3"": 2374.0}"                                                ,      277,      64.01,  81.11, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_1"": 2383.0, ""grundfos_3"": 2374.0}"                                                ,      277,      64.01,  81.11, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_1"": 2497.0, ""grundfos_3"": 2497.0}"                                                ,      302,      64.03,  74.72, grundfos_1, 2497.0, 151,      37.36
"{""grundfos_1"": 2497.0, ""grundfos_3"": 2497.0}"                                                ,      302,      64.03,  74.72, grundfos_3, 2497.0, 151,      37.36
"{""grundfos_1"": 2529.0, ""grundfos_3"": 2529.0}"                                                ,      324,      64.01,  78.98, grundfos_1, 2529.0, 162,      39.49
"{""grundfos_1"": 2529.0, ""grundfos_3"": 2529.0}"                                                ,      324,      64.01,  78.98, grundfos_3, 2529.0, 162,      39.49
"{""grundfos_1"": 2322.0}"                                                                        ,       77,      64.03,  38.98, grundfos_1, 2317.0,  35,      19.11
"{""grundfos_1"": 2322.0}"                                                                        ,       77,      64.03,  38.98, grundfos_1, 2322.0,  42,      19.87
"{""grundfos_1"": 2426.0, ""grundfos_3"": 2426.0}"                                                ,      244,      64.05,  64.14, grundfos_1, 2426.0, 122,      32.07
"{""grundfos_1"": 2426.0, ""grundfos_3"": 2426.0}"                                                ,      244,      64.05,  64.14, grundfos_3, 2426.0, 122,      32.07
"{""grundfos_1"": 2483.0}"                                                                        ,      289,      64.02,  72.24, grundfos_1, 2475.0, 143,      35.84
"{""grundfos_1"": 2483.0}"                                                                        ,      289,      64.02,  72.24, grundfos_1, 2483.0, 146,      36.4
{}                                                                                                ,      543,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2293.0, ""grundfos_1"": 2293.0}"                                                ,        6,      64.03,  32.76, grundfos_0, 2293.0,   3,      16.38
"{""grundfos_0"": 2293.0, ""grundfos_1"": 2293.0}"                                                ,        6,      64.03,  32.76, grundfos_1, 2293.0,   3,      16.38
"{""grundfos_1"": 2342.0, ""grundfos_2"": 2341.0}"                                                ,      131,      64.02,  45.83, grundfos_1, 2342.0,  66,      22.99
"{""grundfos_1"": 2342.0, ""grundfos_2"": 2341.0}"                                                ,      131,      64.02,  45.83, grundfos_2, 2341.0,  65,      22.84
"{""grundfos_2"": 2391.0}"                                                                        ,      205,      64.0 ,  57.4 , grundfos_2, 2386.0, 101,      28.45
"{""grundfos_2"": 2391.0}"                                                                        ,      205,      64.0 ,  57.4 , grundfos_2, 2391.0, 104,      28.95
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2771.0}"                                                ,      452,      64.0 , 108.78, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2771.0}"                                                ,      452,      64.0 , 108.78, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_1"": 2624.0, ""grundfos_3"": 2624.0}"                                                ,      380,      64.01,  90.88, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_1"": 2624.0, ""grundfos_3"": 2624.0}"                                                ,      380,      64.01,  90.88, grundfos_3, 2624.0, 190,      45.44
"{""grundfos_0"": 2682.0, ""grundfos_1"": 2682.0}"                                                ,      410,      64.0 ,  97.94, grundfos_0, 2682.0, 205,      48.97
"{""grundfos_0"": 2682.0, ""grundfos_1"": 2682.0}"                                                ,      410,      64.0 ,  97.94, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_0"": 2352.0, ""grundfos_2"": 2359.0}"                                                ,      158,      64.0 ,  49.82, grundfos_0, 2352.0,  76,      24.45
"{""grundfos_0"": 2352.0, ""grundfos_2"": 2359.0}"                                                ,      158,      64.0 ,  49.82, grundfos_2, 2359.0,  82,      25.37
"{""grundfos_1"": 2928.0, ""grundfos_2"": 2923.0}"                                                ,      517,      64.05, 128.0 , grundfos_1, 2928.0, 259,      64.16
"{""grundfos_1"": 2928.0, ""grundfos_2"": 2923.0}"                                                ,      517,      64.05, 128.0 , grundfos_2, 2923.0, 258,      63.84
{}                                                                                                ,      556,           ,       ,           ,       ,    ,        
{}                                                                                                ,      544,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2324.0, ""grundfos_3"": 2328.0}"                                                ,       95,      64.02,  41.05, grundfos_0, 2324.0,  45,      20.22
