pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2324.0, ""grundfos_3"": 2328.0}"                                                ,       95,      64.02,  41.05, grundfos_3, 2328.0,  50,      20.83
"{""grundfos_2"": 2343.0, ""grundfos_3"": 2344.0}"                                                ,      135,      64.03,  46.4 , grundfos_2, 2343.0,  67,      23.13
"{""grundfos_2"": 2343.0, ""grundfos_3"": 2344.0}"                                                ,      135,      64.03,  46.4 , grundfos_3, 2344.0,  68,      23.27
"{""grundfos_1"": 2330.0, ""grundfos_3"": 2330.0}"                                                ,      106,      64.0 ,  42.4 , grundfos_1, 2330.0,  53,      21.2
"{""grundfos_1"": 2330.0, ""grundfos_3"": 2330.0}"                                                ,      106,      64.0 ,  42.4 , grundfos_3, 2330.0,  53,      21.2
"{""grundfos_1"": 2667.0, ""grundfos_2"": 2640.0}"                                                ,      395,      64.07,  94.44, grundfos_1, 2667.0, 201,      48.04
"{""grundfos_1"": 2667.0, ""grundfos_2"": 2640.0}"                                                ,      395,      64.07,  94.44, grundfos_2, 2640.0, 194,      46.4
"{""grundfos_0"": 2617.0, ""grundfos_1"": 2606.0, ""grundfos_2"": 2647.0}"                        ,      569,      64.03, 136.16, grundfos_0, 2617.0, 188,      45.0
"{""grundfos_0"": 2617.0, ""grundfos_1"": 2606.0, ""grundfos_2"": 2647.0}"                        ,      569,      64.03, 136.16, grundfos_1, 2606.0, 185,      44.33
"{""grundfos_0"": 2617.0, ""grundfos_1"": 2606.0, ""grundfos_2"": 2647.0}"                        ,      569,      64.03, 136.16, grundfos_2, 2647.0, 196,      46.83
"{""grundfos_1"": 2958.0, ""grundfos_2"": 2958.0, ""grundfos_3"": 2958.0}"                        ,      795,      64.01, 198.18, grundfos_1, 2958.0, 265,      66.06
"{""grundfos_1"": 2958.0, ""grundfos_2"": 2958.0, ""grundfos_3"": 2958.0}"                        ,      795,      64.01, 198.18, grundfos_2, 2958.0, 265,      66.06
"{""grundfos_1"": 2958.0, ""grundfos_2"": 2958.0, ""grundfos_3"": 2958.0}"                        ,      795,      64.01, 198.18, grundfos_3, 2958.0, 265,      66.06
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2330.0}"                                                ,      141,      64.0 ,  61.38, grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2330.0}"                                                ,      141,      64.0 ,  61.38, grundfos_1, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2330.0}"                                                ,      141,      64.0 ,  61.38, grundfos_1, 2330.0,  53,      21.2
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2380.0}"                                                ,      275,      64.01,  80.78, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2380.0}"                                                ,      275,      64.01,  80.78, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2380.0}"                                                ,      275,      64.01,  80.78, grundfos_2, 2380.0,  97,      27.79
"{""grundfos_0"": 2296.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,        8,      64.25,  49.33, grundfos_0, 2296.0,   2,      16.39
"{""grundfos_0"": 2296.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,        8,      64.25,  49.33, grundfos_2, 2297.0,   3,      16.47
"{""grundfos_0"": 2296.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,        8,      64.25,  49.33, grundfos_3, 2297.0,   3,      16.47
"{""grundfos_2"": 2613.0, ""grundfos_3"": 2595.0}"                                                ,      549,      64.01, 131.64, grundfos_2, 2588.0, 180,      43.22
"{""grundfos_2"": 2613.0, ""grundfos_3"": 2595.0}"                                                ,      549,      64.01, 131.64, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_2"": 2613.0, ""grundfos_3"": 2595.0}"                                                ,      549,      64.01, 131.64, grundfos_3, 2595.0, 182,      43.66
"{""grundfos_1"": 2302.0, ""grundfos_3"": 2295.0}"                                                ,       27,      64.0 ,  50.44, grundfos_1, 2295.0,   6,      16.59
"{""grundfos_1"": 2302.0, ""grundfos_3"": 2295.0}"                                                ,       27,      64.0 ,  50.44, grundfos_1, 2302.0,  15,      17.26
"{""grundfos_1"": 2302.0, ""grundfos_3"": 2295.0}"                                                ,       27,      64.0 ,  50.44, grundfos_3, 2295.0,   6,      16.59
"{""grundfos_0"": 2339.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0}"                        ,      189,      64.02,  67.68, grundfos_0, 2339.0,  63,      22.56
"{""grundfos_0"": 2339.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0}"                        ,      189,      64.02,  67.68, grundfos_1, 2339.0,  63,      22.56
"{""grundfos_0"": 2339.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0}"                        ,      189,      64.02,  67.68, grundfos_2, 2339.0,  63,      22.56
"{""grundfos_1"": 2771.0, ""grundfos_3"": 2736.0}"                                                ,      665,      64.0 , 159.68, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_1"": 2771.0, ""grundfos_3"": 2736.0}"                                                ,      665,      64.0 , 159.68, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_1"": 2771.0, ""grundfos_3"": 2736.0}"                                                ,      665,      64.0 , 159.68, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      129,      64.04,  59.97, grundfos_1, 2323.0,  43,      19.99
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      129,      64.04,  59.97, grundfos_2, 2323.0,  43,      19.99
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      129,      64.04,  59.97, grundfos_3, 2323.0,  43,      19.99
"{""grundfos_1"": 2362.0, ""grundfos_2"": 2362.0}"                                                ,      168,      64.02,  51.4 , grundfos_1, 2362.0,  84,      25.7
"{""grundfos_1"": 2362.0, ""grundfos_2"": 2362.0}"                                                ,      168,      64.02,  51.4 , grundfos_2, 2362.0,  84,      25.7
"{""grundfos_1"": 2530.0}"                                                                        ,      323,      64.08,  78.87, grundfos_1, 2527.0, 161,      39.34
"{""grundfos_1"": 2530.0}"                                                                        ,      323,      64.08,  78.87, grundfos_1, 2530.0, 162,      39.53
"{""grundfos_0"": 2377.0, ""grundfos_3"": 2393.0}"                                                ,      200,      64.02,  56.6 , grundfos_0, 2377.0,  95,      27.47
"{""grundfos_0"": 2377.0, ""grundfos_3"": 2393.0}"                                                ,      200,      64.02,  56.6 , grundfos_3, 2393.0, 105,      29.13
"{""grundfos_0"": 2452.0, ""grundfos_3"": 2537.0}"                                                ,      297,      64.13,  74.05, grundfos_0, 2452.0, 133,      34.08
"{""grundfos_0"": 2452.0, ""grundfos_3"": 2537.0}"                                                ,      297,      64.13,  74.05, grundfos_3, 2537.0, 164,      39.97
"{""grundfos_1"": 2491.0, ""grundfos_2"": 2508.0}"                                                ,      304,      64.01,  75.07, grundfos_1, 2491.0, 149,      36.96
"{""grundfos_1"": 2491.0, ""grundfos_2"": 2508.0}"                                                ,      304,      64.01,  75.07, grundfos_2, 2508.0, 155,      38.11
"{""grundfos_1"": 2480.0}"                                                                        ,      283,      64.0 ,  71.11, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_1"": 2480.0}"                                                                        ,      283,      64.0 ,  71.11, grundfos_1, 2480.0, 145,      36.2
"{""grundfos_0"": 2888.0}"                                                                        ,      492,      64.02, 120.28, grundfos_0, 2840.0, 241,      58.64
"{""grundfos_0"": 2888.0}"                                                                        ,      492,      64.02, 120.28, grundfos_0, 2888.0, 251,      61.64
"{""grundfos_1"": 2913.0, ""grundfos_3"": 2933.0}"                                                ,      516,      64.05, 127.68, grundfos_1, 2913.0, 256,      63.21
"{""grundfos_1"": 2913.0, ""grundfos_3"": 2933.0}"                                                ,      516,      64.05, 127.68, grundfos_3, 2933.0, 260,      64.47
"{""grundfos_0"": 2303.0}"                                                                        ,       23,      64.01,  34.01, grundfos_0, 2296.0,   7,      16.66
"{""grundfos_0"": 2303.0}"                                                                        ,       23,      64.01,  34.01, grundfos_0, 2303.0,  16,      17.35
"{""grundfos_1"": 2340.0, ""grundfos_3"": 2341.0}"                                                ,      129,      64.02,  45.54, grundfos_1, 2340.0,  64,      22.7
"{""grundfos_1"": 2340.0, ""grundfos_3"": 2341.0}"                                                ,      129,      64.02,  45.54, grundfos_3, 2341.0,  65,      22.84
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2821.0}"                                                ,      474,      64.0 , 114.94, grundfos_0, 2821.0, 237,      57.47
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2821.0}"                                                ,      474,      64.0 , 114.94, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2595.0}"                                                ,      369,      64.01,  88.42, grundfos_0, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2595.0}"                                                ,      369,      64.01,  88.42, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_1"": 2371.0, ""grundfos_2"": 2386.0}"                                                ,      192,      64.0 ,  55.26, grundfos_1, 2371.0,  91,      26.81
"{""grundfos_1"": 2371.0, ""grundfos_2"": 2386.0}"                                                ,      192,      64.0 ,  55.26, grundfos_2, 2386.0, 101,      28.45
"{""grundfos_2"": 2719.0, ""grundfos_3"": 2719.0}"                                                ,      428,      64.0 , 102.44, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_2"": 2719.0, ""grundfos_3"": 2719.0}"                                                ,      428,      64.0 , 102.44, grundfos_3, 2719.0, 214,      51.22
"{""grundfos_1"": 2347.0}"                                                                        ,      141,      64.02,  47.28, grundfos_1, 2346.0,  70,      23.57
"{""grundfos_1"": 2347.0}"                                                                        ,      141,      64.02,  47.28, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_1"": 2357.0}"                                                                        ,      153,      64.02,  49.08, grundfos_1, 2349.0,  73,      24.01
"{""grundfos_1"": 2357.0}"                                                                        ,      153,      64.02,  49.08, grundfos_1, 2357.0,  80,      25.07
"{""grundfos_1"": 2803.0, ""grundfos_3"": 2803.0}"                                                ,      466,      64.04, 112.7 , grundfos_1, 2803.0, 233,      56.35
"{""grundfos_1"": 2803.0, ""grundfos_3"": 2803.0}"                                                ,      466,      64.04, 112.7 , grundfos_3, 2803.0, 233,      56.35
"{""grundfos_1"": 2903.0}"                                                                        ,      485,      64.04, 118.38, grundfos_1, 2794.0, 231,      55.8
"{""grundfos_1"": 2903.0}"                                                                        ,      485,      64.04, 118.38, grundfos_1, 2903.0, 254,      62.58
"{""grundfos_1"": 2363.0, ""grundfos_3"": 2363.0}"                                                ,      170,      64.01,  51.7 , grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2363.0, ""grundfos_3"": 2363.0}"                                                ,      170,      64.01,  51.7 , grundfos_3, 2363.0,  85,      25.85
"{""grundfos_0"": 2602.0, ""grundfos_3"": 2564.0}"                                                ,      357,      64.0 ,  85.82, grundfos_0, 2602.0, 184,      44.09
"{""grundfos_0"": 2602.0, ""grundfos_3"": 2564.0}"                                                ,      357,      64.0 ,  85.82, grundfos_3, 2564.0, 173,      41.73
"{""grundfos_1"": 2715.0, ""grundfos_2"": 2715.0, ""grundfos_3"": 2715.0}"                        ,      639,      64.01, 152.91, grundfos_1, 2715.0, 213,      50.97
"{""grundfos_1"": 2715.0, ""grundfos_2"": 2715.0, ""grundfos_3"": 2715.0}"                        ,      639,      64.01, 152.91, grundfos_2, 2715.0, 213,      50.97
"{""grundfos_1"": 2715.0, ""grundfos_2"": 2715.0, ""grundfos_3"": 2715.0}"                        ,      639,      64.01, 152.91, grundfos_3, 2715.0, 213,      50.97
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2613.0, ""grundfos_3"": 2674.0}"                        ,      593,      64.01, 141.72, grundfos_0, 2674.0, 203,      48.48
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2613.0, ""grundfos_3"": 2674.0}"                        ,      593,      64.01, 141.72, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2613.0, ""grundfos_3"": 2674.0}"                        ,      593,      64.01, 141.72, grundfos_3, 2674.0, 203,      48.48
"{""grundfos_1"": 2391.0, ""grundfos_3"": 2391.0}"                                                ,      299,      64.0 ,  84.71, grundfos_1, 2371.0,  91,      26.81
"{""grundfos_1"": 2391.0, ""grundfos_3"": 2391.0}"                                                ,      299,      64.0 ,  84.71, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_1"": 2391.0, ""grundfos_3"": 2391.0}"                                                ,      299,      64.0 ,  84.71, grundfos_3, 2391.0, 104,      28.95
{}                                                                                                ,      829,           ,       ,           ,       ,    ,        
"{""grundfos_2"": 2363.0, ""grundfos_3"": 2358.0}"                                                ,      247,      64.01,  76.29, grundfos_2, 2358.0,  81,      25.22
"{""grundfos_2"": 2363.0, ""grundfos_3"": 2358.0}"                                                ,      247,      64.01,  76.29, grundfos_2, 2363.0,  85,      25.85
"{""grundfos_2"": 2363.0, ""grundfos_3"": 2358.0}"                                                ,      247,      64.01,  76.29, grundfos_3, 2358.0,  81,      25.22
"{""grundfos_0"": 2674.0, ""grundfos_2"": 2674.0}"                                                ,      596,      64.01, 142.4 , grundfos_0, 2674.0, 203,      48.48
"{""grundfos_0"": 2674.0, ""grundfos_2"": 2674.0}"                                                ,      596,      64.01, 142.4 , grundfos_2, 2624.0, 190,      45.44
"{""grundfos_0"": 2674.0, ""grundfos_2"": 2674.0}"                                                ,      596,      64.01, 142.4 , grundfos_2, 2674.0, 203,      48.48
"{""grundfos_1"": 2686.0}"                                                                        ,      608,      64.0 , 145.2 , grundfos_1, 2662.0, 200,      47.75
"{""grundfos_1"": 2686.0}"                                                                        ,      608,      64.0 , 145.2 , grundfos_1, 2670.0, 202,      48.24
"{""grundfos_1"": 2686.0}"                                                                        ,      608,      64.0 , 145.2 , grundfos_1, 2686.0, 206,      49.21
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2386.0, ""grundfos_3"": 2386.0}"                        ,      310,      64.0 ,  86.53, grundfos_0, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2386.0, ""grundfos_3"": 2386.0}"                        ,      310,      64.0 ,  86.53, grundfos_1, 2386.0, 101,      28.45
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2386.0, ""grundfos_3"": 2386.0}"                        ,      310,      64.0 ,  86.53, grundfos_3, 2386.0, 101,      28.45
"{""grundfos_1"": 2336.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}"                        ,      180,      64.0 ,  66.39, grundfos_1, 2336.0,  60,      22.13
"{""grundfos_1"": 2336.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}"                        ,      180,      64.0 ,  66.39, grundfos_2, 2336.0,  60,      22.13
"{""grundfos_1"": 2336.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}"                        ,      180,      64.0 ,  66.39, grundfos_3, 2336.0,  60,      22.13
"{""grundfos_1"": 2913.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2913.0}"                        ,      768,      64.05, 189.63, grundfos_1, 2913.0, 256,      63.21
"{""grundfos_1"": 2913.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2913.0}"                        ,      768,      64.05, 189.63, grundfos_2, 2913.0, 256,      63.21
"{""grundfos_1"": 2913.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2913.0}"                        ,      768,      64.05, 189.63, grundfos_3, 2913.0, 256,      63.21
"{""grundfos_0"": 2302.0, ""grundfos_3"": 2302.0}"                                                ,       41,      64.0 ,  51.47, grundfos_0, 2299.0,  11,      16.95
"{""grundfos_0"": 2302.0, ""grundfos_3"": 2302.0}"                                                ,       41,      64.0 ,  51.47, grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_3"": 2302.0}"                                                ,       41,      64.0 ,  51.47, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_0"": 2339.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2346.0}"                        ,      188,      64.02,  67.6 , grundfos_0, 2339.0,  63,      22.56
"{""grundfos_0"": 2339.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2346.0}"                        ,      188,      64.02,  67.6 , grundfos_1, 2332.0,  55,      21.47
"{""grundfos_0"": 2339.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2346.0}"                        ,      188,      64.02,  67.6 , grundfos_2, 2346.0,  70,      23.57
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2903.0}"                                                ,      763,      64.04, 188.05, grundfos_0, 2903.0, 254,      62.58
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2903.0}"                                                ,      763,      64.04, 188.05, grundfos_0, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2903.0}"                                                ,      763,      64.04, 188.05, grundfos_1, 2903.0, 254,      62.58
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2383.0}"                                                ,      284,      64.01,  82.24, grundfos_0, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2383.0}"                                                ,      284,      64.01,  82.24, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2383.0}"                                                ,      284,      64.01,  82.24, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_1"": 2835.0, ""grundfos_2"": 2821.0}"                                                ,      709,      64.0 , 171.85, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_1"": 2835.0, ""grundfos_2"": 2821.0}"                                                ,      709,      64.0 , 171.85, grundfos_1, 2835.0, 240,      58.33
"{""grundfos_1"": 2835.0, ""grundfos_2"": 2821.0}"                                                ,      709,      64.0 , 171.85, grundfos_2, 2821.0, 237,      57.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2979.0, ""grundfos_3"": 2928.0}"                        ,      788,      64.05, 196.03, grundfos_0, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2979.0, ""grundfos_3"": 2928.0}"                        ,      788,      64.05, 196.03, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2979.0, ""grundfos_3"": 2928.0}"                        ,      788,      64.05, 196.03, grundfos_3, 2928.0, 259,      64.16
"{""grundfos_0"": 2393.0, ""grundfos_1"": 2393.0, ""grundfos_2"": 2393.0}"                        ,      315,      64.02,  87.39, grundfos_0, 2393.0, 105,      29.13
"{""grundfos_0"": 2393.0, ""grundfos_1"": 2393.0, ""grundfos_2"": 2393.0}"                        ,      315,      64.02,  87.39, grundfos_1, 2393.0, 105,      29.13
"{""grundfos_0"": 2393.0, ""grundfos_1"": 2393.0, ""grundfos_2"": 2393.0}"                        ,      315,      64.02,  87.39, grundfos_2, 2393.0, 105,      29.13
"{""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}"                                                ,      650,      64.0 , 155.72, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}"                                                ,      650,      64.0 , 155.72, grundfos_3, 2719.0, 214,      51.22
"{""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}"                                                ,      650,      64.0 , 155.72, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2363.0}"                                                ,      263,      64.01,  78.84, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2363.0}"                                                ,      263,      64.01,  78.84, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2363.0}"                                                ,      263,      64.01,  78.84, grundfos_2, 2363.0,  85,      25.85
{}                                                                                                ,      809,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2348.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2347.0}",      287,      64.02,  95.29, grundfos_0, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2348.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2347.0}",      287,      64.02,  95.29, grundfos_1, 2348.0,  72,      23.86
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2348.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2347.0}",      287,      64.02,  95.29, grundfos_2, 2349.0,  73,      24.01
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2348.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2347.0}",      287,      64.02,  95.29, grundfos_3, 2347.0,  71,      23.71
"{""grundfos_1"": 2581.0, ""grundfos_2"": 2602.0}"                                                ,      713,      64.0 , 171.4 , grundfos_1, 2581.0, 178,      42.79
"{""grundfos_1"": 2581.0, ""grundfos_2"": 2602.0}"                                                ,      713,      64.0 , 171.4 , grundfos_2, 2564.0, 173,      41.73
"{""grundfos_1"": 2581.0, ""grundfos_2"": 2602.0}"                                                ,      713,      64.0 , 171.4 , grundfos_2, 2581.0, 178,      42.79
"{""grundfos_1"": 2581.0, ""grundfos_2"": 2602.0}"                                                ,      713,      64.0 , 171.4 , grundfos_2, 2602.0, 184,      44.09
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2835.0, ""grundfos_3"": 2821.0}"                        ,      929,      64.0 , 224.58, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2835.0, ""grundfos_3"": 2821.0}"                        ,      929,      64.0 , 224.58, grundfos_1, 2835.0, 240,      58.33
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2835.0, ""grundfos_3"": 2821.0}"                        ,      929,      64.0 , 224.58, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2835.0, ""grundfos_3"": 2821.0}"                        ,      929,      64.0 , 224.58, grundfos_3, 2821.0, 237,      57.47
"{""grundfos_1"": 2494.0, ""grundfos_3"": 2483.0}"                                                ,      585,      64.02, 145.8 , grundfos_1, 2475.0, 143,      35.84
"{""grundfos_1"": 2494.0, ""grundfos_3"": 2483.0}"                                                ,      585,      64.02, 145.8 , grundfos_1, 2483.0, 146,      36.4
"{""grundfos_1"": 2494.0, ""grundfos_3"": 2483.0}"                                                ,      585,      64.02, 145.8 , grundfos_1, 2494.0, 150,      37.16
"{""grundfos_1"": 2494.0, ""grundfos_3"": 2483.0}"                                                ,      585,      64.02, 145.8 , grundfos_3, 2483.0, 146,      36.4
"{""grundfos_1"": 2331.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      239,      64.01,  88.43, grundfos_1, 2331.0,  54,      21.34
"{""grundfos_1"": 2331.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      239,      64.01,  88.43, grundfos_2, 2337.0,  61,      22.27
"{""grundfos_1"": 2331.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      239,      64.01,  88.43, grundfos_2, 2338.0,  62,      22.41
"{""grundfos_1"": 2331.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      239,      64.01,  88.43, grundfos_3, 2338.0,  62,      22.41
"{""grundfos_0"": 2715.0, ""grundfos_1"": 2715.0, ""grundfos_2"": 2715.0, ""grundfos_3"": 2715.0}",      852,      64.01, 203.88, grundfos_0, 2715.0, 213,      50.97
"{""grundfos_0"": 2715.0, ""grundfos_1"": 2715.0, ""grundfos_2"": 2715.0, ""grundfos_3"": 2715.0}",      852,      64.01, 203.88, grundfos_1, 2715.0, 213,      50.97
"{""grundfos_0"": 2715.0, ""grundfos_1"": 2715.0, ""grundfos_2"": 2715.0, ""grundfos_3"": 2715.0}",      852,      64.01, 203.88, grundfos_2, 2715.0, 213,      50.97
"{""grundfos_0"": 2715.0, ""grundfos_1"": 2715.0, ""grundfos_2"": 2715.0, ""grundfos_3"": 2715.0}",      852,      64.01, 203.88, grundfos_3, 2715.0, 213,      50.97
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2624.0}"                        ,      761,      64.01, 181.99, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2624.0}"                        ,      761,      64.01, 181.99, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2624.0}"                        ,      761,      64.01, 181.99, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2624.0}"                        ,      761,      64.01, 181.99, grundfos_3, 2624.0, 190,      45.44
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}",      776,      64.01, 185.4 , grundfos_0, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}",      776,      64.01, 185.4 , grundfos_1, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}",      776,      64.01, 185.4 , grundfos_2, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}",      776,      64.01, 185.4 , grundfos_3, 2639.0, 194,      46.35
"{""grundfos_0"": 2578.0, ""grundfos_1"": 2606.0, ""grundfos_3"": 2578.0}"                        ,      716,      64.03, 172.1 , grundfos_0, 2578.0, 177,      42.59
"{""grundfos_0"": 2578.0, ""grundfos_1"": 2606.0, ""grundfos_3"": 2578.0}"                        ,      716,      64.03, 172.1 , grundfos_1, 2578.0, 177,      42.59
"{""grundfos_0"": 2578.0, ""grundfos_1"": 2606.0, ""grundfos_3"": 2578.0}"                        ,      716,      64.03, 172.1 , grundfos_1, 2606.0, 185,      44.33
"{""grundfos_0"": 2578.0, ""grundfos_1"": 2606.0, ""grundfos_3"": 2578.0}"                        ,      716,      64.03, 172.1 , grundfos_3, 2578.0, 177,      42.59
"{""grundfos_1"": 2913.0, ""grundfos_2"": 2869.0, ""grundfos_3"": 2869.0}"                        ,      997,      64.05, 244.56, grundfos_1, 2869.0, 247,      60.45
"{""grundfos_1"": 2913.0, ""grundfos_2"": 2869.0, ""grundfos_3"": 2869.0}"                        ,      997,      64.05, 244.56, grundfos_1, 2913.0, 256,      63.21
"{""grundfos_1"": 2913.0, ""grundfos_2"": 2869.0, ""grundfos_3"": 2869.0}"                        ,      997,      64.05, 244.56, grundfos_2, 2869.0, 247,      60.45
"{""grundfos_1"": 2913.0, ""grundfos_2"": 2869.0, ""grundfos_3"": 2869.0}"                        ,      997,      64.05, 244.56, grundfos_3, 2869.0, 247,      60.45
"{""grundfos_0"": 2311.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2313.0}"                        ,       84,      64.01,  55.19, grundfos_0, 2311.0,  27,      18.3
"{""grundfos_0"": 2311.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2313.0}"                        ,       84,      64.01,  55.19, grundfos_2, 2311.0,  27,      18.3
"{""grundfos_0"": 2311.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2313.0}"                        ,       84,      64.01,  55.19, grundfos_3, 2313.0,  30,      18.59
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2321.0, ""grundfos_2"": 2321.0}"                        ,      119,      64.01,  58.81, grundfos_0, 2318.0,  37,      19.31
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2321.0, ""grundfos_2"": 2321.0}"                        ,      119,      64.01,  58.81, grundfos_1, 2321.0,  41,      19.75
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2321.0, ""grundfos_2"": 2321.0}"                        ,      119,      64.01,  58.81, grundfos_2, 2321.0,  41,      19.75
"{""grundfos_0"": 2578.0, ""grundfos_1"": 2578.0, ""grundfos_2"": 2578.0}"                        ,      531,      64.03, 127.77, grundfos_0, 2578.0, 177,      42.59
"{""grundfos_0"": 2578.0, ""grundfos_1"": 2578.0, ""grundfos_2"": 2578.0}"                        ,      531,      64.03, 127.77, grundfos_1, 2578.0, 177,      42.59
"{""grundfos_0"": 2578.0, ""grundfos_1"": 2578.0, ""grundfos_2"": 2578.0}"                        ,      531,      64.03, 127.77, grundfos_2, 2578.0, 177,      42.59
"{""grundfos_0"": 2371.0, ""grundfos_1"": 2371.0, ""grundfos_3"": 2371.0}"                        ,      273,      64.0 ,  80.43, grundfos_0, 2371.0,  91,      26.81
"{""grundfos_0"": 2371.0, ""grundfos_1"": 2371.0, ""grundfos_3"": 2371.0}"                        ,      273,      64.0 ,  80.43, grundfos_1, 2371.0,  91,      26.81
"{""grundfos_0"": 2371.0, ""grundfos_1"": 2371.0, ""grundfos_3"": 2371.0}"                        ,      273,      64.0 ,  80.43, grundfos_3, 2371.0,  91,      26.81
"{""grundfos_1"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2467.0}"                        ,      430,      64.0 , 107.68, grundfos_1, 2480.0, 145,      36.2
"{""grundfos_1"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2467.0}"                        ,      430,      64.0 , 107.68, grundfos_2, 2480.0, 145,      36.2
"{""grundfos_1"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2467.0}"                        ,      430,      64.0 , 107.68, grundfos_3, 2467.0, 140,      35.28
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2358.0}"                                                ,      231,      64.01,  73.82, grundfos_1, 2351.0,  75,      24.3
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2358.0}"                                                ,      231,      64.01,  73.82, grundfos_2, 2351.0,  75,      24.3
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2358.0}"                                                ,      231,      64.01,  73.82, grundfos_2, 2358.0,  81,      25.22
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2771.0}"                                                ,      692,      64.0 , 167.11, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2771.0}"                                                ,      692,      64.0 , 167.11, grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2771.0}"                                                ,      692,      64.0 , 167.11, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                                                ,      487,      64.01, 118.67, grundfos_1, 2529.0, 162,      39.49
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                                                ,      487,      64.01, 118.67, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                                                ,      487,      64.01, 118.67, grundfos_2, 2529.0, 162,      39.49
"{""grundfos_1"": 2776.0, ""grundfos_2"": 2776.0, ""grundfos_3"": 2776.0}"                        ,      681,      64.04, 164.07, grundfos_1, 2776.0, 227,      54.69
"{""grundfos_1"": 2776.0, ""grundfos_2"": 2776.0, ""grundfos_3"": 2776.0}"                        ,      681,      64.04, 164.07, grundfos_2, 2776.0, 227,      54.69
"{""grundfos_1"": 2776.0, ""grundfos_2"": 2776.0, ""grundfos_3"": 2776.0}"                        ,      681,      64.04, 164.07, grundfos_3, 2776.0, 227,      54.69
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2551.0}"                                                ,      500,      64.01, 121.31, grundfos_0, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2551.0}"                                                ,      500,      64.01, 121.31, grundfos_1, 2529.0, 162,      39.49
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2551.0}"                                                ,      500,      64.01, 121.31, grundfos_1, 2551.0, 169,      40.91
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      848,      64.0 , 202.87, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      848,      64.0 , 202.87, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      848,      64.0 , 202.87, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      848,      64.0 , 202.87, grundfos_3, 2719.0, 214,      51.22
"{""grundfos_0"": 2581.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2581.0}"                        ,      707,      64.0 , 170.1 , grundfos_0, 2581.0, 178,      42.79
"{""grundfos_0"": 2581.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2581.0}"                        ,      707,      64.0 , 170.1 , grundfos_2, 2581.0, 178,      42.79
"{""grundfos_0"": 2581.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2581.0}"                        ,      707,      64.0 , 170.1 , grundfos_3, 2564.0, 173,      41.73
"{""grundfos_0"": 2581.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2581.0}"                        ,      707,      64.0 , 170.1 , grundfos_3, 2581.0, 178,      42.79
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}",       44,      64.0 ,  67.8 , grundfos_0, 2299.0,  11,      16.95
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}",       44,      64.0 ,  67.8 , grundfos_1, 2299.0,  11,      16.95
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}",       44,      64.0 ,  67.8 , grundfos_2, 2299.0,  11,      16.95
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}",       44,      64.0 ,  67.8 , grundfos_3, 2299.0,  11,      16.95
"{""grundfos_0"": 2390.0, ""grundfos_3"": 2379.0}"                                                ,      393,      64.04, 112.05, grundfos_0, 2379.0,  96,      27.64
"{""grundfos_0"": 2390.0, ""grundfos_3"": 2379.0}"                                                ,      393,      64.04, 112.05, grundfos_0, 2382.0,  98,      27.97
"{""grundfos_0"": 2390.0, ""grundfos_3"": 2379.0}"                                                ,      393,      64.04, 112.05, grundfos_0, 2390.0, 103,      28.8
"{""grundfos_0"": 2390.0, ""grundfos_3"": 2379.0}"                                                ,      393,      64.04, 112.05, grundfos_3, 2379.0,  96,      27.64
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2690.0}"                        ,      842,      64.0 , 201.34, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2690.0}"                        ,      842,      64.0 , 201.34, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2690.0}"                        ,      842,      64.0 , 201.34, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2690.0}"                        ,      842,      64.0 , 201.34, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2551.0}"                        ,      670,      64.01, 162.42, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2551.0}"                        ,      670,      64.01, 162.42, grundfos_1, 2551.0, 169,      40.91
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2551.0}"                        ,      670,      64.01, 162.42, grundfos_2, 2551.0, 169,      40.91
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2551.0}"                        ,      670,      64.01, 162.42, grundfos_3, 2551.0, 169,      40.91
"{""grundfos_1"": 2329.0, ""grundfos_2"": 2333.0}"                                                ,      191,      64.03,  82.31, grundfos_1, 2322.0,  42,      19.87
"{""grundfos_1"": 2329.0, ""grundfos_2"": 2333.0}"                                                ,      191,      64.03,  82.31, grundfos_1, 2329.0,  51,      20.96
"{""grundfos_1"": 2329.0, ""grundfos_2"": 2333.0}"                                                ,      191,      64.03,  82.31, grundfos_2, 2322.0,  42,      19.87
"{""grundfos_1"": 2329.0, ""grundfos_2"": 2333.0}"                                                ,      191,      64.03,  82.31, grundfos_2, 2333.0,  56,      21.61
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}",      872,      64.0 , 209.0 , grundfos_0, 2736.0, 218,      52.25
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}",      872,      64.0 , 209.0 , grundfos_1, 2736.0, 218,      52.25
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}",      872,      64.0 , 209.0 , grundfos_2, 2736.0, 218,      52.25
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}",      872,      64.0 , 209.0 , grundfos_3, 2736.0, 218,      52.25
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      693,      64.02, 167.19, grundfos_0, 2548.0, 168,      40.71
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      693,      64.02, 167.19, grundfos_0, 2571.0, 175,      42.16
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      693,      64.02, 167.19, grundfos_1, 2571.0, 175,      42.16
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      693,      64.02, 167.19, grundfos_3, 2571.0, 175,      42.16
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2674.0, ""grundfos_3"": 2639.0}"                        ,      790,      64.01, 188.75, grundfos_0, 2674.0, 203,      48.48
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2674.0, ""grundfos_3"": 2639.0}"                        ,      790,      64.01, 188.75, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2674.0, ""grundfos_3"": 2639.0}"                        ,      790,      64.01, 188.75, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2674.0, ""grundfos_3"": 2639.0}"                        ,      790,      64.01, 188.75, grundfos_3, 2639.0, 194,      46.35
"{""grundfos_2"": 2933.0, ""grundfos_3"": 2928.0}"                                                ,      519,      64.05, 128.63, grundfos_2, 2933.0, 260,      64.47
"{""grundfos_2"": 2933.0, ""grundfos_3"": 2928.0}"                                                ,      519,      64.05, 128.63, grundfos_3, 2928.0, 259,      64.16
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2367.0}"                                                ,      185,      64.01,  54.12, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2367.0}"                                                ,      185,      64.01,  54.12, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_1"": 2315.0, ""grundfos_2"": 2323.0}"                                                ,       75,      64.04,  38.79, grundfos_1, 2315.0,  32,      18.8
"{""grundfos_1"": 2315.0, ""grundfos_2"": 2323.0}"                                                ,       75,      64.04,  38.79, grundfos_2, 2323.0,  43,      19.99
{}                                                                                                ,      548,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2423.0, ""grundfos_3"": 2457.0}"                                                ,      257,      64.0 ,  66.4 , grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_3"": 2457.0}"                                                ,      257,      64.0 ,  66.4 , grundfos_3, 2457.0, 136,      34.54
"{""grundfos_1"": 2908.0, ""grundfos_3"": 2908.0}"                                                ,      510,      64.04, 125.78, grundfos_1, 2908.0, 255,      62.89
"{""grundfos_1"": 2908.0, ""grundfos_3"": 2908.0}"                                                ,      510,      64.04, 125.78, grundfos_3, 2908.0, 255,      62.89
"{""grundfos_0"": 2388.0, ""grundfos_1"": 2377.0}"                                                ,      197,      64.02,  56.09, grundfos_0, 2388.0, 102,      28.62
"{""grundfos_0"": 2388.0, ""grundfos_1"": 2377.0}"                                                ,      197,      64.02,  56.09, grundfos_1, 2377.0,  95,      27.47
{}                                                                                                ,      535,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2511.0, ""grundfos_3"": 2491.0}"                                                ,      305,      64.01,  75.27, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_1"": 2511.0, ""grundfos_3"": 2491.0}"                                                ,      305,      64.01,  75.27, grundfos_3, 2491.0, 149,      36.96
"{""grundfos_1"": 2338.0}"                                                                        ,      121,      64.06,  44.46, grundfos_1, 2337.0,  60,      22.16
"{""grundfos_1"": 2338.0}"                                                                        ,      121,      64.06,  44.46, grundfos_1, 2338.0,  61,      22.3
"{""grundfos_0"": 2434.0, ""grundfos_3"": 2434.0}"                                                ,      252,      64.02,  65.5 , grundfos_0, 2434.0, 126,      32.75
"{""grundfos_0"": 2434.0, ""grundfos_3"": 2434.0}"                                                ,      252,      64.02,  65.5 , grundfos_3, 2434.0, 126,      32.75
"{""grundfos_1"": 2385.0, ""grundfos_2"": 2395.0}"                                                ,      206,      64.03,  57.6 , grundfos_1, 2385.0, 100,      28.3
"{""grundfos_1"": 2385.0, ""grundfos_2"": 2395.0}"                                                ,      206,      64.03,  57.6 , grundfos_2, 2395.0, 106,      29.3
"{""grundfos_0"": 2561.0, ""grundfos_2"": 2548.0}"                                                ,      340,      64.02,  82.24, grundfos_0, 2561.0, 172,      41.53
"{""grundfos_0"": 2561.0, ""grundfos_2"": 2548.0}"                                                ,      340,      64.02,  82.24, grundfos_2, 2548.0, 168,      40.71
"{""grundfos_0"": 2655.0, ""grundfos_3"": 2655.0}"                                                ,      396,      64.05,  94.64, grundfos_0, 2655.0, 198,      47.32
"{""grundfos_0"": 2655.0, ""grundfos_3"": 2655.0}"                                                ,      396,      64.05,  94.64, grundfos_3, 2655.0, 198,      47.32
"{""grundfos_1"": 2343.0, ""grundfos_3"": 2343.0}"                                                ,      134,      64.03,  46.26, grundfos_1, 2343.0,  67,      23.13
"{""grundfos_1"": 2343.0, ""grundfos_3"": 2343.0}"                                                ,      134,      64.03,  46.26, grundfos_3, 2343.0,  67,      23.13
"{""grundfos_0"": 2309.0}"                                                                        ,       29,      64.06,  34.57, grundfos_0, 2296.0,   6,      16.61
"{""grundfos_0"": 2309.0}"                                                                        ,       29,      64.06,  34.57, grundfos_0, 2309.0,  23,      17.96
"{""grundfos_1"": 2670.0, ""grundfos_3"": 2670.0}"                                                ,      404,      64.0 ,  96.48, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_1"": 2670.0, ""grundfos_3"": 2670.0}"                                                ,      404,      64.0 ,  96.48, grundfos_3, 2670.0, 202,      48.24
"{""grundfos_1"": 2390.0, ""grundfos_2"": 2382.0}"                                                ,      201,      64.04,  56.77, grundfos_1, 2390.0, 103,      28.8
"{""grundfos_1"": 2390.0, ""grundfos_2"": 2382.0}"                                                ,      201,      64.04,  56.77, grundfos_2, 2382.0,  98,      27.97
"{""grundfos_1"": 2699.0, ""grundfos_2"": 2754.0}"                                                ,      431,      64.05, 103.34, grundfos_1, 2699.0, 209,      49.99
"{""grundfos_1"": 2699.0, ""grundfos_2"": 2754.0}"                                                ,      431,      64.05, 103.34, grundfos_2, 2754.0, 222,      53.35
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2351.0}"                                                ,      163,      64.01,  50.63, grundfos_0, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2351.0}"                                                ,      163,      64.01,  50.63, grundfos_1, 2351.0,  75,      24.3
"{""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}"                                                ,      251,      64.01,  76.92, grundfos_2, 2358.0,  81,      25.22
"{""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}"                                                ,      251,      64.01,  76.92, grundfos_2, 2363.0,  85,      25.85
"{""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}"                                                ,      251,      64.01,  76.92, grundfos_3, 2363.0,  85,      25.85
"{""grundfos_0"": 2321.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2321.0}"                        ,      123,      64.01,  59.25, grundfos_0, 2321.0,  41,      19.75
"{""grundfos_0"": 2321.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2321.0}"                        ,      123,      64.01,  59.25, grundfos_2, 2321.0,  41,      19.75
"{""grundfos_0"": 2321.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2321.0}"                        ,      123,      64.01,  59.25, grundfos_3, 2321.0,  41,      19.75
