pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      628,      64.0 , 150.12, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      628,      64.0 , 150.12, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      628,      64.0 , 150.12, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2330.0}"                                                ,      145,      64.0 ,  61.86, grundfos_1, 2323.0,  44,      20.09
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2330.0}"                                                ,      145,      64.0 ,  61.86, grundfos_2, 2326.0,  48,      20.57
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2330.0}"                                                ,      145,      64.0 ,  61.86, grundfos_2, 2330.0,  53,      21.2
"{""grundfos_1"": 2306.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}"                        ,       88,      64.02,  55.66, grundfos_1, 2306.0,  20,      17.68
"{""grundfos_1"": 2306.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}"                        ,       88,      64.02,  55.66, grundfos_2, 2316.0,  34,      18.99
"{""grundfos_1"": 2306.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}"                        ,       88,      64.02,  55.66, grundfos_3, 2316.0,  34,      18.99
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2347.0}"                                                ,      215,      64.02,  71.43, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2347.0}"                                                ,      215,      64.02,  71.43, grundfos_1, 2349.0,  73,      24.01
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2347.0}"                                                ,      215,      64.02,  71.43, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_1"": 2335.0, ""grundfos_2"": 2335.0, ""grundfos_3"": 2335.0}"                        ,      174,      64.04,  65.64, grundfos_1, 2335.0,  58,      21.88
"{""grundfos_1"": 2335.0, ""grundfos_2"": 2335.0, ""grundfos_3"": 2335.0}"                        ,      174,      64.04,  65.64, grundfos_2, 2335.0,  58,      21.88
"{""grundfos_1"": 2335.0, ""grundfos_2"": 2335.0, ""grundfos_3"": 2335.0}"                        ,      174,      64.04,  65.64, grundfos_3, 2335.0,  58,      21.88
"{""grundfos_0"": 2835.0, ""grundfos_3"": 2835.0}"                                                ,      717,      64.0 , 174.13, grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_3"": 2835.0}"                                                ,      717,      64.0 , 174.13, grundfos_3, 2821.0, 237,      57.47
"{""grundfos_0"": 2835.0, ""grundfos_3"": 2835.0}"                                                ,      717,      64.0 , 174.13, grundfos_3, 2835.0, 240,      58.33
"{""grundfos_0"": 2745.0, ""grundfos_2"": 2745.0}"                                                ,      652,      64.03, 156.33, grundfos_0, 2745.0, 220,      52.8
"{""grundfos_0"": 2745.0, ""grundfos_2"": 2745.0}"                                                ,      652,      64.03, 156.33, grundfos_2, 2711.0, 212,      50.73
"{""grundfos_0"": 2745.0, ""grundfos_2"": 2745.0}"                                                ,      652,      64.03, 156.33, grundfos_2, 2745.0, 220,      52.8
"{""grundfos_0"": 2349.0, ""grundfos_2"": 2347.0}"                                                ,      209,      64.02,  70.56, grundfos_0, 2341.0,  65,      22.84
"{""grundfos_0"": 2349.0, ""grundfos_2"": 2347.0}"                                                ,      209,      64.02,  70.56, grundfos_0, 2349.0,  73,      24.01
"{""grundfos_0"": 2349.0, ""grundfos_2"": 2347.0}"                                                ,      209,      64.02,  70.56, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2780.0, ""grundfos_3"": 2789.0}"                        ,      686,      64.01, 165.37, grundfos_1, 2780.0, 228,      54.94
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2780.0, ""grundfos_3"": 2789.0}"                        ,      686,      64.01, 165.37, grundfos_2, 2780.0, 228,      54.94
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2780.0, ""grundfos_3"": 2789.0}"                        ,      686,      64.01, 165.37, grundfos_3, 2789.0, 230,      55.49
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2933.0}"                                                ,      749,      64.05, 183.87, grundfos_0, 2845.0, 242,      58.95
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2933.0}"                                                ,      749,      64.05, 183.87, grundfos_0, 2869.0, 247,      60.45
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2933.0}"                                                ,      749,      64.05, 183.87, grundfos_1, 2933.0, 260,      64.47
"{""grundfos_0"": 2715.0, ""grundfos_1"": 2715.0}"                                                ,      630,      64.01, 150.66, grundfos_0, 2715.0, 213,      50.97
"{""grundfos_0"": 2715.0, ""grundfos_1"": 2715.0}"                                                ,      630,      64.01, 150.66, grundfos_1, 2678.0, 204,      48.72
"{""grundfos_0"": 2715.0, ""grundfos_1"": 2715.0}"                                                ,      630,      64.01, 150.66, grundfos_1, 2715.0, 213,      50.97
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2421.0}"                        ,      382,      64.0 ,  98.97, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2421.0}"                        ,      382,      64.0 ,  98.97, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2421.0}"                        ,      382,      64.0 ,  98.97, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_1"": 2859.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2859.0}"                        ,      741,      64.02, 181.28, grundfos_1, 2859.0, 245,      59.82
"{""grundfos_1"": 2859.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2859.0}"                        ,      741,      64.02, 181.28, grundfos_2, 2888.0, 251,      61.64
"{""grundfos_1"": 2859.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2859.0}"                        ,      741,      64.02, 181.28, grundfos_3, 2859.0, 245,      59.82
"{""grundfos_0"": 2564.0, ""grundfos_3"": 2602.0}"                                                ,      530,      64.0 , 127.55, grundfos_0, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_3"": 2602.0}"                                                ,      530,      64.0 , 127.55, grundfos_3, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_3"": 2602.0}"                                                ,      530,      64.0 , 127.55, grundfos_3, 2602.0, 184,      44.09
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2771.0}"                        ,      666,      64.0 , 160.0 , grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2771.0}"                        ,      666,      64.0 , 160.0 , grundfos_2, 2719.0, 214,      51.22
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2771.0}"                        ,      666,      64.0 , 160.0 , grundfos_3, 2771.0, 226,      54.39
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2305.0}"                        ,       71,      64.0 ,  53.99, grundfos_0, 2310.0,  26,      18.2
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2305.0}"                        ,       71,      64.0 ,  53.99, grundfos_1, 2310.0,  26,      18.2
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2305.0}"                        ,       71,      64.0 ,  53.99, grundfos_2, 2305.0,  19,      17.59
"{""grundfos_1"": 2325.0, ""grundfos_3"": 2325.0}"                                                ,      134,      64.03,  60.55, grundfos_1, 2325.0,  46,      20.34
"{""grundfos_1"": 2325.0, ""grundfos_3"": 2325.0}"                                                ,      134,      64.03,  60.55, grundfos_3, 2322.0,  42,      19.87
"{""grundfos_1"": 2325.0, ""grundfos_3"": 2325.0}"                                                ,      134,      64.03,  60.55, grundfos_3, 2325.0,  46,      20.34
"{""grundfos_1"": 2938.0, ""grundfos_3"": 2898.0}"                                                ,      769,      64.04, 189.95, grundfos_1, 2908.0, 255,      62.89
"{""grundfos_1"": 2938.0, ""grundfos_3"": 2898.0}"                                                ,      769,      64.04, 189.95, grundfos_1, 2938.0, 261,      64.79
"{""grundfos_1"": 2938.0, ""grundfos_3"": 2898.0}"                                                ,      769,      64.04, 189.95, grundfos_3, 2898.0, 253,      62.27
"{""grundfos_0"": 2571.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2561.0}"                        ,      522,      64.02, 125.85, grundfos_0, 2571.0, 175,      42.16
"{""grundfos_0"": 2571.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2561.0}"                        ,      522,      64.02, 125.85, grundfos_2, 2571.0, 175,      42.16
"{""grundfos_0"": 2571.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2561.0}"                        ,      522,      64.02, 125.85, grundfos_3, 2561.0, 172,      41.53
"{""grundfos_1"": 2298.0, ""grundfos_2"": 2301.0}"                                                ,       25,      64.03,  50.32, grundfos_1, 2298.0,   9,      16.82
"{""grundfos_1"": 2298.0, ""grundfos_2"": 2301.0}"                                                ,       25,      64.03,  50.32, grundfos_2, 2293.0,   3,      16.38
"{""grundfos_1"": 2298.0, ""grundfos_2"": 2301.0}"                                                ,       25,      64.03,  50.32, grundfos_2, 2301.0,  13,      17.12
"{""grundfos_0"": 2298.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}"                        ,       34,      64.08,  51.04, grundfos_0, 2298.0,   8,      16.76
"{""grundfos_0"": 2298.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}"                        ,       34,      64.08,  51.04, grundfos_2, 2302.0,  13,      17.14
"{""grundfos_0"": 2298.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}"                        ,       34,      64.08,  51.04, grundfos_3, 2302.0,  13,      17.14
"{""grundfos_0"": 2845.0, ""grundfos_1"": 2923.0}"                                                ,      739,      64.05, 180.87, grundfos_0, 2845.0, 242,      58.95
"{""grundfos_0"": 2845.0, ""grundfos_1"": 2923.0}"                                                ,      739,      64.05, 180.87, grundfos_1, 2831.0, 239,      58.08
"{""grundfos_0"": 2845.0, ""grundfos_1"": 2923.0}"                                                ,      739,      64.05, 180.87, grundfos_1, 2923.0, 258,      63.84
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0}"                        ,      361,      64.0 ,  95.24, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0}"                        ,      361,      64.0 ,  95.24, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0}"                        ,      361,      64.0 ,  95.24, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2351.0}"                                                ,      235,      64.01,  74.45, grundfos_0, 2351.0,  75,      24.3
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2351.0}"                                                ,      235,      64.01,  74.45, grundfos_0, 2363.0,  85,      25.85
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2351.0}"                                                ,      235,      64.01,  74.45, grundfos_1, 2351.0,  75,      24.3
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2639.0, ""grundfos_2"": 2674.0}"                        ,      591,      64.01, 141.18, grundfos_0, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2639.0, ""grundfos_2"": 2674.0}"                        ,      591,      64.01, 141.18, grundfos_1, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2639.0, ""grundfos_2"": 2674.0}"                        ,      591,      64.01, 141.18, grundfos_2, 2674.0, 203,      48.48
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0}"                                                ,      358,      64.0 ,  94.79, grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0}"                                                ,      358,      64.0 ,  94.79, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0}"                                                ,      358,      64.0 ,  94.79, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_1"": 2938.0, ""grundfos_2"": 2908.0}"                                                ,      770,      64.04, 190.26, grundfos_1, 2903.0, 254,      62.58
"{""grundfos_1"": 2938.0, ""grundfos_2"": 2908.0}"                                                ,      770,      64.04, 190.26, grundfos_1, 2938.0, 261,      64.79
"{""grundfos_1"": 2938.0, ""grundfos_2"": 2908.0}"                                                ,      770,      64.04, 190.26, grundfos_2, 2908.0, 255,      62.89
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2467.0, ""grundfos_3"": 2462.0}"                        ,      418,      64.0 , 105.47, grundfos_0, 2467.0, 140,      35.28
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2467.0, ""grundfos_3"": 2462.0}"                        ,      418,      64.0 , 105.47, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2467.0, ""grundfos_3"": 2462.0}"                        ,      418,      64.0 , 105.47, grundfos_3, 2462.0, 138,      34.91
"{""grundfos_0"": 2331.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}"                        ,      162,      64.01,  64.02, grundfos_0, 2331.0,  54,      21.34
"{""grundfos_0"": 2331.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}"                        ,      162,      64.01,  64.02, grundfos_2, 2331.0,  54,      21.34
"{""grundfos_0"": 2331.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}"                        ,      162,      64.01,  64.02, grundfos_3, 2331.0,  54,      21.34
"{""grundfos_0"": 2643.0, ""grundfos_1"": 2643.0, ""grundfos_3"": 2643.0}"                        ,      585,      64.02, 139.77, grundfos_0, 2643.0, 195,      46.59
"{""grundfos_0"": 2643.0, ""grundfos_1"": 2643.0, ""grundfos_3"": 2643.0}"                        ,      585,      64.02, 139.77, grundfos_1, 2643.0, 195,      46.59
"{""grundfos_0"": 2643.0, ""grundfos_1"": 2643.0, ""grundfos_3"": 2643.0}"                        ,      585,      64.02, 139.77, grundfos_3, 2643.0, 195,      46.59
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2351.0}"                        ,      225,      64.01,  72.9 , grundfos_1, 2351.0,  75,      24.3
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2351.0}"                        ,      225,      64.01,  72.9 , grundfos_2, 2351.0,  75,      24.3
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2351.0}"                        ,      225,      64.01,  72.9 , grundfos_3, 2351.0,  75,      24.3
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2719.0}"                        ,      623,      64.0 , 148.91, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2719.0}"                        ,      623,      64.0 , 148.91, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2719.0}"                        ,      623,      64.0 , 148.91, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_1"": 2736.0, ""grundfos_3"": 2690.0}"                                                ,      632,      64.0 , 151.15, grundfos_1, 2690.0, 207,      49.45
"{""grundfos_1"": 2736.0, ""grundfos_3"": 2690.0}"                                                ,      632,      64.0 , 151.15, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_3"": 2690.0}"                                                ,      632,      64.0 , 151.15, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_1"": 2436.0, ""grundfos_3"": 2421.0}"                                                ,      367,      64.0 ,  96.3 , grundfos_1, 2421.0, 120,      31.69
"{""grundfos_1"": 2436.0, ""grundfos_3"": 2421.0}"                                                ,      367,      64.0 ,  96.3 , grundfos_1, 2436.0, 127,      32.92
"{""grundfos_1"": 2436.0, ""grundfos_3"": 2421.0}"                                                ,      367,      64.0 ,  96.3 , grundfos_3, 2421.0, 120,      31.69
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2411.0}"                                                ,      338,      64.0 ,  91.27, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2411.0}"                                                ,      338,      64.0 ,  91.27, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2411.0}"                                                ,      338,      64.0 ,  91.27, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_0"": 2326.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      154,      64.0 ,  62.97, grundfos_0, 2326.0,  48,      20.57
"{""grundfos_0"": 2326.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      154,      64.0 ,  62.97, grundfos_2, 2330.0,  53,      21.2
"{""grundfos_0"": 2326.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      154,      64.0 ,  62.97, grundfos_3, 2330.0,  53,      21.2
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_3"": 2330.0}"                        ,      137,      64.0 ,  60.92, grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_3"": 2330.0}"                        ,      137,      64.0 ,  60.92, grundfos_1, 2320.0,  40,      19.63
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_3"": 2330.0}"                        ,      137,      64.0 ,  60.92, grundfos_3, 2330.0,  53,      21.2
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2291.0}"                        ,       17,      64.02,  49.72, grundfos_0, 2297.0,   8,      16.74
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2291.0}"                        ,       17,      64.02,  49.72, grundfos_1, 2297.0,   8,      16.74
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2291.0}"                        ,       17,      64.02,  49.72, grundfos_2, 2291.0,   1,      16.24
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2535.0, ""grundfos_3"": 2535.0}"                        ,      646,      64.0 , 157.59, grundfos_0, 2535.0, 164,      39.89
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2535.0, ""grundfos_3"": 2535.0}"                        ,      646,      64.0 , 157.59, grundfos_1, 2505.0, 154,      37.92
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2535.0, ""grundfos_3"": 2535.0}"                        ,      646,      64.0 , 157.59, grundfos_1, 2535.0, 164,      39.89
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2535.0, ""grundfos_3"": 2535.0}"                        ,      646,      64.0 , 157.59, grundfos_3, 2535.0, 164,      39.89
{}                                                                                                ,     1114,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2483.0, ""grundfos_3"": 2483.0}"                        ,      597,      64.02, 148.1 , grundfos_1, 2483.0, 146,      36.4
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2483.0, ""grundfos_3"": 2483.0}"                        ,      597,      64.02, 148.1 , grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2483.0, ""grundfos_3"": 2483.0}"                        ,      597,      64.02, 148.1 , grundfos_2, 2483.0, 146,      36.4
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2483.0, ""grundfos_3"": 2483.0}"                        ,      597,      64.02, 148.1 , grundfos_3, 2483.0, 146,      36.4
"{""grundfos_1"": 2305.0, ""grundfos_2"": 2298.0, ""grundfos_3"": 2298.0}"                        ,       41,      64.08,  67.74, grundfos_1, 2298.0,   8,      16.76
"{""grundfos_1"": 2305.0, ""grundfos_2"": 2298.0, ""grundfos_3"": 2298.0}"                        ,       41,      64.08,  67.74, grundfos_1, 2305.0,  17,      17.46
"{""grundfos_1"": 2305.0, ""grundfos_2"": 2298.0, ""grundfos_3"": 2298.0}"                        ,       41,      64.08,  67.74, grundfos_2, 2298.0,   8,      16.76
"{""grundfos_1"": 2305.0, ""grundfos_2"": 2298.0, ""grundfos_3"": 2298.0}"                        ,       41,      64.08,  67.74, grundfos_3, 2298.0,   8,      16.76
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2347.0}"                        ,      279,      64.02,  94.12, grundfos_1, 2342.0,  66,      22.99
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2347.0}"                        ,      279,      64.02,  94.12, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2347.0}"                        ,      279,      64.02,  94.12, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2347.0}"                        ,      279,      64.02,  94.12, grundfos_3, 2347.0,  71,      23.71
"{""grundfos_1"": 2923.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}"                        ,     1034,      64.05, 255.99, grundfos_1, 2913.0, 256,      63.21
"{""grundfos_1"": 2923.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}"                        ,     1034,      64.05, 255.99, grundfos_1, 2923.0, 258,      63.84
"{""grundfos_1"": 2923.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}"                        ,     1034,      64.05, 255.99, grundfos_2, 2933.0, 260,      64.47
"{""grundfos_1"": 2923.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}"                        ,     1034,      64.05, 255.99, grundfos_3, 2933.0, 260,      64.47
"{""grundfos_2"": 2467.0, ""grundfos_3"": 2457.0}"                                                ,      550,      64.0 , 139.27, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_2"": 2467.0, ""grundfos_3"": 2457.0}"                                                ,      550,      64.0 , 139.27, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_2"": 2467.0, ""grundfos_3"": 2457.0}"                                                ,      550,      64.0 , 139.27, grundfos_2, 2467.0, 140,      35.28
"{""grundfos_2"": 2467.0, ""grundfos_3"": 2457.0}"                                                ,      550,      64.0 , 139.27, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      403,      64.0 , 113.66, grundfos_1, 2371.0,  91,      26.81
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      403,      64.0 , 113.66, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      403,      64.0 , 113.66, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      403,      64.0 , 113.66, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_0"": 2581.0, ""grundfos_1"": 2581.0, ""grundfos_2"": 2602.0}"                        ,      718,      64.0 , 172.46, grundfos_0, 2581.0, 178,      42.79
"{""grundfos_0"": 2581.0, ""grundfos_1"": 2581.0, ""grundfos_2"": 2602.0}"                        ,      718,      64.0 , 172.46, grundfos_1, 2581.0, 178,      42.79
"{""grundfos_0"": 2581.0, ""grundfos_1"": 2581.0, ""grundfos_2"": 2602.0}"                        ,      718,      64.0 , 172.46, grundfos_2, 2581.0, 178,      42.79
"{""grundfos_0"": 2581.0, ""grundfos_1"": 2581.0, ""grundfos_2"": 2602.0}"                        ,      718,      64.0 , 172.46, grundfos_2, 2602.0, 184,      44.09
"{""grundfos_0"": 2342.0, ""grundfos_2"": 2342.0}"                                                ,      242,      64.02,  88.92, grundfos_0, 2332.0,  55,      21.47
"{""grundfos_0"": 2342.0, ""grundfos_2"": 2342.0}"                                                ,      242,      64.02,  88.92, grundfos_0, 2342.0,  66,      22.99
"{""grundfos_0"": 2342.0, ""grundfos_2"": 2342.0}"                                                ,      242,      64.02,  88.92, grundfos_2, 2332.0,  55,      21.47
"{""grundfos_0"": 2342.0, ""grundfos_2"": 2342.0}"                                                ,      242,      64.02,  88.92, grundfos_2, 2342.0,  66,      22.99
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2380.0}"                        ,      392,      64.01, 111.82, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2380.0}"                        ,      392,      64.01, 111.82, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2380.0}"                        ,      392,      64.01, 111.82, grundfos_2, 2383.0,  99,      28.12
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2380.0}"                        ,      392,      64.01, 111.82, grundfos_3, 2380.0,  97,      27.79
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}",      260,      64.02,  91.36, grundfos_0, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}",      260,      64.02,  91.36, grundfos_1, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}",      260,      64.02,  91.36, grundfos_2, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}",      260,      64.02,  91.36, grundfos_3, 2341.0,  65,      22.84
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2835.0}",      961,      64.0 , 233.72, grundfos_0, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2835.0}",      961,      64.0 , 233.72, grundfos_1, 2835.0, 240,      58.33
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2835.0}",      961,      64.0 , 233.72, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2835.0}",      961,      64.0 , 233.72, grundfos_3, 2835.0, 240,      58.33
"{""grundfos_0"": 2323.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2315.0}"                        ,      143,      64.0 ,  76.76, grundfos_0, 2315.0,  33,      18.89
"{""grundfos_0"": 2323.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2315.0}"                        ,      143,      64.0 ,  76.76, grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2315.0}"                        ,      143,      64.0 ,  76.76, grundfos_2, 2315.0,  33,      18.89
"{""grundfos_0"": 2323.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2315.0}"                        ,      143,      64.0 ,  76.76, grundfos_3, 2315.0,  33,      18.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}",     1020,      64.04, 251.56, grundfos_0, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}",     1020,      64.04, 251.56, grundfos_1, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}",     1020,      64.04, 251.56, grundfos_2, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}",     1020,      64.04, 251.56, grundfos_3, 2908.0, 255,      62.89
"{""grundfos_0"": 2943.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}"                        ,     1041,      64.04, 258.22, grundfos_0, 2943.0, 262,      65.11
"{""grundfos_0"": 2943.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}"                        ,     1041,      64.04, 258.22, grundfos_2, 2943.0, 262,      65.11
"{""grundfos_0"": 2943.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}"                        ,     1041,      64.04, 258.22, grundfos_3, 2908.0, 255,      62.89
"{""grundfos_0"": 2943.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}"                        ,     1041,      64.04, 258.22, grundfos_3, 2943.0, 262,      65.11
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}",      911,      64.0 , 219.53, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}",      911,      64.0 , 219.53, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}",      911,      64.0 , 219.53, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}",      911,      64.0 , 219.53, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_0"": 2303.0, ""grundfos_1"": 2308.0, ""grundfos_3"": 2300.0}"                        ,       58,      64.01,  68.98, grundfos_0, 2303.0,  16,      17.35
"{""grundfos_0"": 2303.0, ""grundfos_1"": 2308.0, ""grundfos_3"": 2300.0}"                        ,       58,      64.01,  68.98, grundfos_1, 2296.0,   7,      16.66
"{""grundfos_0"": 2303.0, ""grundfos_1"": 2308.0, ""grundfos_3"": 2300.0}"                        ,       58,      64.01,  68.98, grundfos_1, 2308.0,  23,      17.93
"{""grundfos_0"": 2303.0, ""grundfos_1"": 2308.0, ""grundfos_3"": 2300.0}"                        ,       58,      64.01,  68.98, grundfos_3, 2300.0,  12,      17.04
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0, ""grundfos_3"": 2878.0}"                        ,      984,      64.0 , 240.5 , grundfos_0, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0, ""grundfos_3"": 2878.0}"                        ,      984,      64.0 , 240.5 , grundfos_1, 2821.0, 237,      57.47
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0, ""grundfos_3"": 2878.0}"                        ,      984,      64.0 , 240.5 , grundfos_1, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0, ""grundfos_3"": 2878.0}"                        ,      984,      64.0 , 240.5 , grundfos_3, 2878.0, 249,      61.01
"{""grundfos_0"": 2352.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2352.0}"                        ,      310,      64.0 ,  98.72, grundfos_0, 2352.0,  76,      24.45
"{""grundfos_0"": 2352.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2352.0}"                        ,      310,      64.0 ,  98.72, grundfos_2, 2352.0,  76,      24.45
"{""grundfos_0"": 2352.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2352.0}"                        ,      310,      64.0 ,  98.72, grundfos_2, 2359.0,  82,      25.37
"{""grundfos_0"": 2352.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2352.0}"                        ,      310,      64.0 ,  98.72, grundfos_3, 2352.0,  76,      24.45
"{""grundfos_1"": 2328.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2332.0}"                        ,      155,      64.02,  63.13, grundfos_1, 2328.0,  50,      20.83
"{""grundfos_1"": 2328.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2332.0}"                        ,      155,      64.02,  63.13, grundfos_2, 2328.0,  50,      20.83
"{""grundfos_1"": 2328.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2332.0}"                        ,      155,      64.02,  63.13, grundfos_3, 2332.0,  55,      21.47
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2310.0, ""grundfos_3"": 2299.0}"                        ,       52,      64.0 ,  52.41, grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2310.0, ""grundfos_3"": 2299.0}"                        ,       52,      64.0 ,  52.41, grundfos_1, 2310.0,  26,      18.2
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2310.0, ""grundfos_3"": 2299.0}"                        ,       52,      64.0 ,  52.41, grundfos_3, 2299.0,  11,      16.95
"{""grundfos_1"": 2869.0, ""grundfos_2"": 2918.0, ""grundfos_3"": 2869.0}"                        ,      751,      64.05, 184.43, grundfos_1, 2869.0, 247,      60.45
"{""grundfos_1"": 2869.0, ""grundfos_2"": 2918.0, ""grundfos_3"": 2869.0}"                        ,      751,      64.05, 184.43, grundfos_2, 2918.0, 257,      63.53
"{""grundfos_1"": 2869.0, ""grundfos_2"": 2918.0, ""grundfos_3"": 2869.0}"                        ,      751,      64.05, 184.43, grundfos_3, 2869.0, 247,      60.45
"{""grundfos_0"": 2382.0, ""grundfos_1"": 2382.0, ""grundfos_2"": 2382.0}"                        ,      294,      64.04,  83.91, grundfos_0, 2382.0,  98,      27.97
"{""grundfos_0"": 2382.0, ""grundfos_1"": 2382.0, ""grundfos_2"": 2382.0}"                        ,      294,      64.04,  83.91, grundfos_1, 2382.0,  98,      27.97
"{""grundfos_0"": 2382.0, ""grundfos_1"": 2382.0, ""grundfos_2"": 2382.0}"                        ,      294,      64.04,  83.91, grundfos_2, 2382.0,  98,      27.97
"{""grundfos_1"": 2415.0, ""grundfos_2"": 2419.0}"                                                ,      353,      64.01,  93.86, grundfos_1, 2415.0, 117,      31.17
"{""grundfos_1"": 2415.0, ""grundfos_2"": 2419.0}"                                                ,      353,      64.01,  93.86, grundfos_2, 2415.0, 117,      31.17
"{""grundfos_1"": 2415.0, ""grundfos_2"": 2419.0}"                                                ,      353,      64.01,  93.86, grundfos_2, 2419.0, 119,      31.52
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2505.0, ""grundfos_3"": 2505.0}"                        ,      448,      64.0 , 111.12, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2505.0, ""grundfos_3"": 2505.0}"                        ,      448,      64.0 , 111.12, grundfos_2, 2505.0, 154,      37.92
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2505.0, ""grundfos_3"": 2505.0}"                        ,      448,      64.0 , 111.12, grundfos_3, 2505.0, 154,      37.92
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2749.0}"                        ,      656,      64.0 , 157.3 , grundfos_0, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2749.0}"                        ,      656,      64.0 , 157.3 , grundfos_1, 2719.0, 214,      51.22
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2749.0}"                        ,      656,      64.0 , 157.3 , grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2301.0, ""grundfos_2"": 2296.0}"                        ,       13,      64.25,  49.68, grundfos_0, 2297.0,   3,      16.47
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2301.0, ""grundfos_2"": 2296.0}"                        ,       13,      64.25,  49.68, grundfos_1, 2301.0,   8,      16.82
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2301.0, ""grundfos_2"": 2296.0}"                        ,       13,      64.25,  49.68, grundfos_2, 2296.0,   2,      16.39
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0}"                        ,      564,      64.01, 134.96, grundfos_0, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0}"                        ,      564,      64.01, 134.96, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0}"                        ,      564,      64.01, 134.96, grundfos_2, 2613.0, 187,      44.76
{}                                                                                                ,      830,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2711.0, ""grundfos_2"": 2711.0, ""grundfos_3"": 2711.0}"                        ,      636,      64.03, 152.19, grundfos_1, 2711.0, 212,      50.73
"{""grundfos_1"": 2711.0, ""grundfos_2"": 2711.0, ""grundfos_3"": 2711.0}"                        ,      636,      64.03, 152.19, grundfos_2, 2711.0, 212,      50.73
"{""grundfos_1"": 2711.0, ""grundfos_2"": 2711.0, ""grundfos_3"": 2711.0}"                        ,      636,      64.03, 152.19, grundfos_3, 2711.0, 212,      50.73
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2445.0}"                        ,      411,      64.0 , 104.2 , grundfos_1, 2467.0, 140,      35.28
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2445.0}"                        ,      411,      64.0 , 104.2 , grundfos_2, 2467.0, 140,      35.28
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2445.0}"                        ,      411,      64.0 , 104.2 , grundfos_3, 2445.0, 131,      33.64
{}                                                                                                ,      812,           ,       ,           ,       ,    ,        
{}                                                                                                ,      831,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2313.0, ""grundfos_1"": 2308.0}"                                                ,       76,      64.01,  54.45, grundfos_0, 2308.0,  23,      17.93
"{""grundfos_0"": 2313.0, ""grundfos_1"": 2308.0}"                                                ,       76,      64.01,  54.45, grundfos_0, 2313.0,  30,      18.59
"{""grundfos_0"": 2313.0, ""grundfos_1"": 2308.0}"                                                ,       76,      64.01,  54.45, grundfos_1, 2308.0,  23,      17.93
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2346.0, ""grundfos_3"": 2340.0}"                        ,      199,      64.02,  69.11, grundfos_0, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2346.0, ""grundfos_3"": 2340.0}"                        ,      199,      64.02,  69.11, grundfos_1, 2346.0,  70,      23.57
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2346.0, ""grundfos_3"": 2340.0}"                        ,      199,      64.02,  69.11, grundfos_3, 2340.0,  64,      22.7
"{""grundfos_1"": 2859.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2859.0}"                        ,      735,      64.02, 179.46, grundfos_1, 2859.0, 245,      59.82
"{""grundfos_1"": 2859.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2859.0}"                        ,      735,      64.02, 179.46, grundfos_2, 2859.0, 245,      59.82
"{""grundfos_1"": 2859.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2859.0}"                        ,      735,      64.02, 179.46, grundfos_3, 2859.0, 245,      59.82
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2613.0}"                        ,      557,      64.01, 133.42, grundfos_0, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2613.0}"                        ,      557,      64.01, 133.42, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2613.0}"                        ,      557,      64.01, 133.42, grundfos_3, 2613.0, 187,      44.76
"{""grundfos_0"": 2421.0, ""grundfos_2"": 2421.0}"                                                ,      341,      64.0 ,  91.83, grundfos_0, 2386.0, 101,      28.45
"{""grundfos_0"": 2421.0, ""grundfos_2"": 2421.0}"                                                ,      341,      64.0 ,  91.83, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2421.0, ""grundfos_2"": 2421.0}"                                                ,      341,      64.0 ,  91.83, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_0"": 2599.0, ""grundfos_2"": 2599.0}"                                                ,      545,      64.04, 130.81, grundfos_0, 2599.0, 183,      43.89
"{""grundfos_0"": 2599.0, ""grundfos_2"": 2599.0}"                                                ,      545,      64.04, 130.81, grundfos_2, 2585.0, 179,      43.03
"{""grundfos_0"": 2599.0, ""grundfos_2"": 2599.0}"                                                ,      545,      64.04, 130.81, grundfos_2, 2599.0, 183,      43.89
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2309.0, ""grundfos_3"": 2316.0}"                        ,      123,      64.02,  74.7 , grundfos_0, 2314.0,  31,      18.69
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2309.0, ""grundfos_3"": 2316.0}"                        ,      123,      64.02,  74.7 , grundfos_0, 2316.0,  34,      18.99
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2309.0, ""grundfos_3"": 2316.0}"                        ,      123,      64.02,  74.7 , grundfos_1, 2309.0,  24,      18.03
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2309.0, ""grundfos_3"": 2316.0}"                        ,      123,      64.02,  74.7 , grundfos_3, 2316.0,  34,      18.99
"{""grundfos_0"": 2647.0, ""grundfos_1"": 2647.0, ""grundfos_3"": 2617.0}"                        ,      771,      64.03, 184.34, grundfos_0, 2647.0, 196,      46.83
"{""grundfos_0"": 2647.0, ""grundfos_1"": 2647.0, ""grundfos_3"": 2617.0}"                        ,      771,      64.03, 184.34, grundfos_1, 2628.0, 191,      45.68
"{""grundfos_0"": 2647.0, ""grundfos_1"": 2647.0, ""grundfos_3"": 2617.0}"                        ,      771,      64.03, 184.34, grundfos_1, 2647.0, 196,      46.83
"{""grundfos_0"": 2647.0, ""grundfos_1"": 2647.0, ""grundfos_3"": 2617.0}"                        ,      771,      64.03, 184.34, grundfos_3, 2617.0, 188,      45.0
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0}"                        ,      129,      64.06,  75.34, grundfos_0, 2316.0,  33,      18.91
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0}"                        ,      129,      64.06,  75.34, grundfos_1, 2314.0,  30,      18.61
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0}"                        ,      129,      64.06,  75.34, grundfos_1, 2316.0,  33,      18.91
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0}"                        ,      129,      64.06,  75.34, grundfos_2, 2316.0,  33,      18.91
"{""grundfos_1"": 2564.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2564.0}"                        ,      697,      64.0 , 167.98, grundfos_1, 2564.0, 173,      41.73
"{""grundfos_1"": 2564.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2564.0}"                        ,      697,      64.0 , 167.98, grundfos_2, 2564.0, 173,      41.73
"{""grundfos_1"": 2564.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2564.0}"                        ,      697,      64.0 , 167.98, grundfos_2, 2581.0, 178,      42.79
"{""grundfos_1"": 2564.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2564.0}"                        ,      697,      64.0 , 167.98, grundfos_3, 2564.0, 173,      41.73
"{""grundfos_0"": 2719.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2719.0}"                        ,      860,      64.0 , 205.91, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2719.0}"                        ,      860,      64.0 , 205.91, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2719.0}"                        ,      860,      64.0 , 205.91, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_0"": 2719.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2719.0}"                        ,      860,      64.0 , 205.91, grundfos_3, 2719.0, 214,      51.22
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2380.0}"                        ,      386,      64.01, 110.84, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2380.0}"                        ,      386,      64.01, 110.84, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2380.0}"                        ,      386,      64.01, 110.84, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2380.0}"                        ,      386,      64.01, 110.84, grundfos_3, 2380.0,  97,      27.79
"{""grundfos_1"": 2348.0, ""grundfos_3"": 2357.0}"                                                ,      294,      64.02,  96.35, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_1"": 2348.0, ""grundfos_3"": 2357.0}"                                                ,      294,      64.02,  96.35, grundfos_1, 2348.0,  72,      23.86
"{""grundfos_1"": 2348.0, ""grundfos_3"": 2357.0}"                                                ,      294,      64.02,  96.35, grundfos_3, 2347.0,  71,      23.71
"{""grundfos_1"": 2348.0, ""grundfos_3"": 2357.0}"                                                ,      294,      64.02,  96.35, grundfos_3, 2357.0,  80,      25.07
{}                                                                                                ,     1098,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2494.0, ""grundfos_2"": 2494.0}"                                                ,      586,      64.02, 146.0 , grundfos_1, 2475.0, 143,      35.84
"{""grundfos_1"": 2494.0, ""grundfos_2"": 2494.0}"                                                ,      586,      64.02, 146.0 , grundfos_1, 2494.0, 150,      37.16
"{""grundfos_1"": 2494.0, ""grundfos_2"": 2494.0}"                                                ,      586,      64.02, 146.0 , grundfos_2, 2475.0, 143,      35.84
"{""grundfos_1"": 2494.0, ""grundfos_2"": 2494.0}"                                                ,      586,      64.02, 146.0 , grundfos_2, 2494.0, 150,      37.16
"{""grundfos_0"": 2344.0, ""grundfos_1"": 2344.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2345.0}",      273,      64.03,  93.23, grundfos_0, 2344.0,  68,      23.27
"{""grundfos_0"": 2344.0, ""grundfos_1"": 2344.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2345.0}",      273,      64.03,  93.23, grundfos_1, 2344.0,  68,      23.27
"{""grundfos_0"": 2344.0, ""grundfos_1"": 2344.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2345.0}",      273,      64.03,  93.23, grundfos_2, 2344.0,  68,      23.27
"{""grundfos_0"": 2344.0, ""grundfos_1"": 2344.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2345.0}",      273,      64.03,  93.23, grundfos_3, 2345.0,  69,      23.42
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                        ,      668,      64.0 , 160.47, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                        ,      668,      64.0 , 160.47, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                        ,      668,      64.0 , 160.47, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_1"": 2388.0, ""grundfos_2"": 2377.0}"                                                ,      292,      64.02,  83.56, grundfos_1, 2377.0,  95,      27.47
"{""grundfos_1"": 2388.0, ""grundfos_2"": 2377.0}"                                                ,      292,      64.02,  83.56, grundfos_1, 2388.0, 102,      28.62
