pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_1"": 2388.0, ""grundfos_2"": 2377.0}"                                                ,      292,      64.02,  83.56, grundfos_2, 2377.0,  95,      27.47
"{""grundfos_0"": 2483.0, ""grundfos_3"": 2520.0}"                                                ,      451,      64.02, 111.7 , grundfos_0, 2483.0, 146,      36.4
"{""grundfos_0"": 2483.0, ""grundfos_3"": 2520.0}"                                                ,      451,      64.02, 111.7 , grundfos_3, 2483.0, 146,      36.4
"{""grundfos_0"": 2483.0, ""grundfos_3"": 2520.0}"                                                ,      451,      64.02, 111.7 , grundfos_3, 2520.0, 159,      38.9
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2933.0, ""grundfos_2"": 2928.0}"                        ,      779,      64.05, 193.1 , grundfos_0, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2933.0, ""grundfos_2"": 2928.0}"                        ,      779,      64.05, 193.1 , grundfos_1, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2933.0, ""grundfos_2"": 2928.0}"                        ,      779,      64.05, 193.1 , grundfos_2, 2928.0, 259,      64.16
"{""grundfos_1"": 2317.0, ""grundfos_2"": 2317.0, ""grundfos_3"": 2317.0}"                        ,      105,      64.03,  57.33, grundfos_1, 2317.0,  35,      19.11
"{""grundfos_1"": 2317.0, ""grundfos_2"": 2317.0, ""grundfos_3"": 2317.0}"                        ,      105,      64.03,  57.33, grundfos_2, 2317.0,  35,      19.11
"{""grundfos_1"": 2317.0, ""grundfos_2"": 2317.0, ""grundfos_3"": 2317.0}"                        ,      105,      64.03,  57.33, grundfos_3, 2317.0,  35,      19.11
"{""grundfos_1"": 2571.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      525,      64.02, 126.48, grundfos_1, 2571.0, 175,      42.16
"{""grundfos_1"": 2571.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      525,      64.02, 126.48, grundfos_2, 2571.0, 175,      42.16
"{""grundfos_1"": 2571.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      525,      64.02, 126.48, grundfos_3, 2571.0, 175,      42.16
"{""grundfos_0"": 2581.0, ""grundfos_3"": 2581.0}"                                                ,      529,      64.0 , 127.31, grundfos_0, 2564.0, 173,      41.73
"{""grundfos_0"": 2581.0, ""grundfos_3"": 2581.0}"                                                ,      529,      64.0 , 127.31, grundfos_0, 2581.0, 178,      42.79
"{""grundfos_0"": 2581.0, ""grundfos_3"": 2581.0}"                                                ,      529,      64.0 , 127.31, grundfos_3, 2581.0, 178,      42.79
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      316,      64.0 ,  87.53, grundfos_0, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      316,      64.0 ,  87.53, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      316,      64.0 ,  87.53, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2690.0}"                                                ,      618,      64.0 , 147.63, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2690.0}"                                                ,      618,      64.0 , 147.63, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2690.0}"                                                ,      618,      64.0 , 147.63, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2682.0, ""grundfos_1"": 2749.0, ""grundfos_3"": 2749.0}"                        ,      647,      64.0 , 155.05, grundfos_0, 2682.0, 205,      48.97
"{""grundfos_0"": 2682.0, ""grundfos_1"": 2749.0, ""grundfos_3"": 2749.0}"                        ,      647,      64.0 , 155.05, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_0"": 2682.0, ""grundfos_1"": 2749.0, ""grundfos_3"": 2749.0}"                        ,      647,      64.0 , 155.05, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_2"": 2517.0}"                        ,      458,      64.02, 113.03, grundfos_0, 2494.0, 150,      37.16
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_2"": 2517.0}"                        ,      458,      64.02, 113.03, grundfos_1, 2494.0, 150,      37.16
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_2"": 2517.0}"                        ,      458,      64.02, 113.03, grundfos_2, 2517.0, 158,      38.71
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      186,      64.01,  67.23, grundfos_1, 2338.0,  62,      22.41
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      186,      64.01,  67.23, grundfos_2, 2338.0,  62,      22.41
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      186,      64.01,  67.23, grundfos_3, 2338.0,  62,      22.41
"{""grundfos_0"": 2785.0, ""grundfos_1"": 2785.0}"                                                ,      680,      64.05, 163.85, grundfos_0, 2754.0, 222,      53.35
"{""grundfos_0"": 2785.0, ""grundfos_1"": 2785.0}"                                                ,      680,      64.05, 163.85, grundfos_0, 2785.0, 229,      55.25
"{""grundfos_0"": 2785.0, ""grundfos_1"": 2785.0}"                                                ,      680,      64.05, 163.85, grundfos_1, 2785.0, 229,      55.25
"{""grundfos_1"": 2588.0, ""grundfos_2"": 2613.0}"                                                ,      536,      64.01, 128.89, grundfos_1, 2588.0, 180,      43.22
"{""grundfos_1"": 2588.0, ""grundfos_2"": 2613.0}"                                                ,      536,      64.01, 128.89, grundfos_2, 2551.0, 169,      40.91
"{""grundfos_1"": 2588.0, ""grundfos_2"": 2613.0}"                                                ,      536,      64.01, 128.89, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2386.0}"                        ,      303,      64.0 ,  85.35, grundfos_1, 2386.0, 101,      28.45
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2386.0}"                        ,      303,      64.0 ,  85.35, grundfos_2, 2386.0, 101,      28.45
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2386.0}"                        ,      303,      64.0 ,  85.35, grundfos_3, 2386.0, 101,      28.45
"{""grundfos_1"": 2511.0, ""grundfos_3"": 2508.0}"                                                ,      460,      64.01, 113.38, grundfos_1, 2491.0, 149,      36.96
"{""grundfos_1"": 2511.0, ""grundfos_3"": 2508.0}"                                                ,      460,      64.01, 113.38, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_1"": 2511.0, ""grundfos_3"": 2508.0}"                                                ,      460,      64.01, 113.38, grundfos_3, 2508.0, 155,      38.11
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                                                ,      480,      64.01, 117.29, grundfos_1, 2508.0, 155,      38.11
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                                                ,      480,      64.01, 117.29, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                                                ,      480,      64.01, 117.29, grundfos_2, 2529.0, 162,      39.49
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2318.0, ""grundfos_3"": 2318.0}"                        ,      111,      64.01,  57.93, grundfos_0, 2318.0,  37,      19.31
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2318.0, ""grundfos_3"": 2318.0}"                        ,      111,      64.01,  57.93, grundfos_1, 2318.0,  37,      19.31
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2318.0, ""grundfos_3"": 2318.0}"                        ,      111,      64.01,  57.93, grundfos_3, 2318.0,  37,      19.31
"{""grundfos_1"": 2794.0, ""grundfos_2"": 2803.0, ""grundfos_3"": 2803.0}"                        ,      697,      64.04, 168.5 , grundfos_1, 2794.0, 231,      55.8
"{""grundfos_1"": 2794.0, ""grundfos_2"": 2803.0, ""grundfos_3"": 2803.0}"                        ,      697,      64.04, 168.5 , grundfos_2, 2803.0, 233,      56.35
"{""grundfos_1"": 2794.0, ""grundfos_2"": 2803.0, ""grundfos_3"": 2803.0}"                        ,      697,      64.04, 168.5 , grundfos_3, 2803.0, 233,      56.35
"{""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                                                ,      146,      64.0 ,  62.03, grundfos_2, 2320.0,  40,      19.63
"{""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                                                ,      146,      64.0 ,  62.03, grundfos_2, 2330.0,  53,      21.2
"{""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                                                ,      146,      64.0 ,  62.03, grundfos_3, 2330.0,  53,      21.2
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2771.0}"                        ,      661,      64.0 , 158.65, grundfos_0, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2771.0}"                        ,      661,      64.0 , 158.65, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2771.0}"                        ,      661,      64.0 , 158.65, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}"                        ,      582,      64.01, 139.05, grundfos_1, 2639.0, 194,      46.35
"{""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}"                        ,      582,      64.01, 139.05, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}"                        ,      582,      64.01, 139.05, grundfos_3, 2639.0, 194,      46.35
"{""grundfos_0"": 2302.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2302.0}"                        ,       36,      64.0 ,  51.11, grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2302.0}"                        ,       36,      64.0 ,  51.11, grundfos_2, 2295.0,   6,      16.59
"{""grundfos_0"": 2302.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2302.0}"                        ,       36,      64.0 ,  51.11, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_2"": 2520.0, ""grundfos_3"": 2520.0}"                                                ,      475,      64.02, 116.31, grundfos_2, 2514.0, 157,      38.51
"{""grundfos_2"": 2520.0, ""grundfos_3"": 2520.0}"                                                ,      475,      64.02, 116.31, grundfos_2, 2520.0, 159,      38.9
"{""grundfos_2"": 2520.0, ""grundfos_3"": 2520.0}"                                                ,      475,      64.02, 116.31, grundfos_3, 2520.0, 159,      38.9
"{""grundfos_1"": 2326.0, ""grundfos_2"": 2326.0}"                                                ,      140,      64.0 ,  61.23, grundfos_1, 2326.0,  48,      20.57
"{""grundfos_1"": 2326.0, ""grundfos_2"": 2326.0}"                                                ,      140,      64.0 ,  61.23, grundfos_2, 2323.0,  44,      20.09
"{""grundfos_1"": 2326.0, ""grundfos_2"": 2326.0}"                                                ,      140,      64.0 ,  61.23, grundfos_2, 2326.0,  48,      20.57
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2613.0, ""grundfos_3"": 2639.0}"                        ,      568,      64.01, 135.87, grundfos_0, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2613.0, ""grundfos_3"": 2639.0}"                        ,      568,      64.01, 135.87, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2613.0, ""grundfos_3"": 2639.0}"                        ,      568,      64.01, 135.87, grundfos_3, 2639.0, 194,      46.35
"{""grundfos_2"": 2794.0, ""grundfos_3"": 2776.0}"                                                ,      683,      64.04, 164.63, grundfos_2, 2767.0, 225,      54.14
"{""grundfos_2"": 2794.0, ""grundfos_3"": 2776.0}"                                                ,      683,      64.04, 164.63, grundfos_2, 2794.0, 231,      55.8
"{""grundfos_2"": 2794.0, ""grundfos_3"": 2776.0}"                                                ,      683,      64.04, 164.63, grundfos_3, 2776.0, 227,      54.69
"{""grundfos_0"": 2330.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}"                        ,      173,      64.0 ,  65.46, grundfos_0, 2330.0,  53,      21.2
"{""grundfos_0"": 2330.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}"                        ,      173,      64.0 ,  65.46, grundfos_2, 2336.0,  60,      22.13
"{""grundfos_0"": 2330.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}"                        ,      173,      64.0 ,  65.46, grundfos_3, 2336.0,  60,      22.13
"{""grundfos_1"": 2933.0}"                                                                        ,      758,      64.05, 186.63, grundfos_1, 2845.0, 242,      58.95
"{""grundfos_1"": 2933.0}"                                                                        ,      758,      64.05, 186.63, grundfos_1, 2913.0, 256,      63.21
"{""grundfos_1"": 2933.0}"                                                                        ,      758,      64.05, 186.63, grundfos_1, 2933.0, 260,      64.47
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2719.0}"                        ,      646,      64.0 , 154.69, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2719.0}"                        ,      646,      64.0 , 154.69, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2719.0}"                        ,      646,      64.0 , 154.69, grundfos_3, 2719.0, 214,      51.22
"{""grundfos_1"": 2898.0, ""grundfos_2"": 2903.0}"                                                ,      507,      64.04, 124.85, grundfos_1, 2898.0, 253,      62.27
"{""grundfos_1"": 2898.0, ""grundfos_2"": 2903.0}"                                                ,      507,      64.04, 124.85, grundfos_2, 2903.0, 254,      62.58
"{""grundfos_0"": 2366.0, ""grundfos_3"": 2395.0}"                                                ,      193,      64.03,  55.48, grundfos_0, 2366.0,  87,      26.18
"{""grundfos_0"": 2366.0, ""grundfos_3"": 2395.0}"                                                ,      193,      64.03,  55.48, grundfos_3, 2395.0, 106,      29.3
"{""grundfos_1"": 2491.0, ""grundfos_2"": 2491.0}"                                                ,      298,      64.01,  73.92, grundfos_1, 2491.0, 149,      36.96
"{""grundfos_1"": 2491.0, ""grundfos_2"": 2491.0}"                                                ,      298,      64.01,  73.92, grundfos_2, 2491.0, 149,      36.96
"{""grundfos_1"": 2617.0, ""grundfos_2"": 2628.0}"                                                ,      379,      64.03,  90.68, grundfos_1, 2617.0, 188,      45.0
"{""grundfos_1"": 2617.0, ""grundfos_2"": 2628.0}"                                                ,      379,      64.03,  90.68, grundfos_2, 2628.0, 191,      45.68
"{""grundfos_1"": 2707.0, ""grundfos_3"": 2707.0}"                                                ,      422,      64.04, 100.96, grundfos_1, 2707.0, 211,      50.48
"{""grundfos_1"": 2707.0, ""grundfos_3"": 2707.0}"                                                ,      422,      64.04, 100.96, grundfos_3, 2707.0, 211,      50.48
"{""grundfos_3"": 2317.0}"                                                                        ,       63,      64.03,  37.51, grundfos_3, 2312.0,  28,      18.4
"{""grundfos_3"": 2317.0}"                                                                        ,       63,      64.03,  37.51, grundfos_3, 2317.0,  35,      19.11
"{""grundfos_1"": 2628.0, ""grundfos_3"": 2628.0}"                                                ,      382,      64.03,  91.36, grundfos_1, 2628.0, 191,      45.68
"{""grundfos_1"": 2628.0, ""grundfos_3"": 2628.0}"                                                ,      382,      64.03,  91.36, grundfos_3, 2628.0, 191,      45.68
"{""grundfos_1"": 2383.0, ""grundfos_3"": 2380.0}"                                                ,      196,      64.01,  55.91, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_1"": 2383.0, ""grundfos_3"": 2380.0}"                                                ,      196,      64.01,  55.91, grundfos_3, 2380.0,  97,      27.79
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0}"                                                ,       84,      64.0 ,  39.72, grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0}"                                                ,       84,      64.0 ,  39.72, grundfos_1, 2320.0,  40,      19.63
"{""grundfos_1"": 2448.0, ""grundfos_2"": 2428.0}"                                                ,      255,      64.04,  66.08, grundfos_1, 2448.0, 132,      33.84
"{""grundfos_1"": 2448.0, ""grundfos_2"": 2428.0}"                                                ,      255,      64.04,  66.08, grundfos_2, 2428.0, 123,      32.24
"{""grundfos_0"": 2517.0, ""grundfos_1"": 2475.0, ""grundfos_3"": 2475.0}"                        ,      587,      64.02, 146.23, grundfos_0, 2475.0, 143,      35.84
"{""grundfos_0"": 2517.0, ""grundfos_1"": 2475.0, ""grundfos_3"": 2475.0}"                        ,      587,      64.02, 146.23, grundfos_0, 2517.0, 158,      38.71
"{""grundfos_0"": 2517.0, ""grundfos_1"": 2475.0, ""grundfos_3"": 2475.0}"                        ,      587,      64.02, 146.23, grundfos_1, 2475.0, 143,      35.84
"{""grundfos_0"": 2517.0, ""grundfos_1"": 2475.0, ""grundfos_3"": 2475.0}"                        ,      587,      64.02, 146.23, grundfos_3, 2475.0, 143,      35.84
"{""grundfos_0"": 2299.0, ""grundfos_2"": 2302.0}"                                                ,       43,      64.0 ,  67.75, grundfos_0, 2299.0,  11,      16.95
"{""grundfos_0"": 2299.0, ""grundfos_2"": 2302.0}"                                                ,       43,      64.0 ,  67.75, grundfos_2, 2295.0,   6,      16.59
"{""grundfos_0"": 2299.0, ""grundfos_2"": 2302.0}"                                                ,       43,      64.0 ,  67.75, grundfos_2, 2299.0,  11,      16.95
"{""grundfos_0"": 2299.0, ""grundfos_2"": 2302.0}"                                                ,       43,      64.0 ,  67.75, grundfos_2, 2302.0,  15,      17.26
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2331.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}",      224,      64.01,  86.43, grundfos_0, 2338.0,  62,      22.41
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2331.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}",      224,      64.01,  86.43, grundfos_1, 2331.0,  54,      21.34
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2331.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}",      224,      64.01,  86.43, grundfos_2, 2331.0,  54,      21.34
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2331.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}",      224,      64.01,  86.43, grundfos_3, 2331.0,  54,      21.34
{}                                                                                                ,     1103,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2319.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2319.0}"                        ,      145,      64.02,  76.95, grundfos_1, 2314.0,  31,      18.69
"{""grundfos_1"": 2319.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2319.0}"                        ,      145,      64.02,  76.95, grundfos_1, 2319.0,  38,      19.42
"{""grundfos_1"": 2319.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2319.0}"                        ,      145,      64.02,  76.95, grundfos_2, 2319.0,  38,      19.42
"{""grundfos_1"": 2319.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2319.0}"                        ,      145,      64.02,  76.95, grundfos_3, 2319.0,  38,      19.42
"{""grundfos_1"": 2595.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2595.0}"                        ,      731,      64.01, 175.3 , grundfos_1, 2595.0, 182,      43.66
"{""grundfos_1"": 2595.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2595.0}"                        ,      731,      64.01, 175.3 , grundfos_2, 2613.0, 187,      44.76
"{""grundfos_1"": 2595.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2595.0}"                        ,      731,      64.01, 175.3 , grundfos_3, 2588.0, 180,      43.22
"{""grundfos_1"": 2595.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2595.0}"                        ,      731,      64.01, 175.3 , grundfos_3, 2595.0, 182,      43.66
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2480.0, ""grundfos_2"": 2467.0}"                        ,      570,      64.0 , 142.96, grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2480.0, ""grundfos_2"": 2467.0}"                        ,      570,      64.0 , 142.96, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2480.0, ""grundfos_2"": 2467.0}"                        ,      570,      64.0 , 142.96, grundfos_1, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2480.0, ""grundfos_2"": 2467.0}"                        ,      570,      64.0 , 142.96, grundfos_2, 2467.0, 140,      35.28
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}",      544,      64.0 , 138.16, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}",      544,      64.0 , 138.16, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}",      544,      64.0 , 138.16, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}",      544,      64.0 , 138.16, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2548.0, ""grundfos_3"": 2561.0}"                        ,      667,      64.02, 161.85, grundfos_0, 2548.0, 168,      40.71
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2548.0, ""grundfos_3"": 2561.0}"                        ,      667,      64.02, 161.85, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2548.0, ""grundfos_3"": 2561.0}"                        ,      667,      64.02, 161.85, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2548.0, ""grundfos_3"": 2561.0}"                        ,      667,      64.02, 161.85, grundfos_3, 2561.0, 172,      41.53
"{""grundfos_0"": 2785.0, ""grundfos_1"": 2785.0, ""grundfos_2"": 2845.0, ""grundfos_3"": 2845.0}",      942,      64.05, 228.4 , grundfos_0, 2785.0, 229,      55.25
"{""grundfos_0"": 2785.0, ""grundfos_1"": 2785.0, ""grundfos_2"": 2845.0, ""grundfos_3"": 2845.0}",      942,      64.05, 228.4 , grundfos_1, 2785.0, 229,      55.25
"{""grundfos_0"": 2785.0, ""grundfos_1"": 2785.0, ""grundfos_2"": 2845.0, ""grundfos_3"": 2845.0}",      942,      64.05, 228.4 , grundfos_2, 2845.0, 242,      58.95
"{""grundfos_0"": 2785.0, ""grundfos_1"": 2785.0, ""grundfos_2"": 2845.0, ""grundfos_3"": 2845.0}",      942,      64.05, 228.4 , grundfos_3, 2845.0, 242,      58.95
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0}"                                                ,      150,      64.0 ,  62.49, grundfos_1, 2323.0,  44,      20.09
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0}"                                                ,      150,      64.0 ,  62.49, grundfos_1, 2330.0,  53,      21.2
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0}"                                                ,      150,      64.0 ,  62.49, grundfos_2, 2330.0,  53,      21.2
"{""grundfos_0"": 2305.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       54,      64.04,  52.56, grundfos_0, 2305.0,  18,      17.52
"{""grundfos_0"": 2305.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       54,      64.04,  52.56, grundfos_2, 2305.0,  18,      17.52
"{""grundfos_0"": 2305.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       54,      64.04,  52.56, grundfos_3, 2305.0,  18,      17.52
"{""grundfos_1"": 2558.0, ""grundfos_2"": 2558.0, ""grundfos_3"": 2558.0}"                        ,      513,      64.04, 124.02, grundfos_1, 2558.0, 171,      41.34
"{""grundfos_1"": 2558.0, ""grundfos_2"": 2558.0, ""grundfos_3"": 2558.0}"                        ,      513,      64.04, 124.02, grundfos_2, 2558.0, 171,      41.34
"{""grundfos_1"": 2558.0, ""grundfos_2"": 2558.0, ""grundfos_3"": 2558.0}"                        ,      513,      64.04, 124.02, grundfos_3, 2558.0, 171,      41.34
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2421.0}"                        ,      335,      64.0 ,  90.79, grundfos_1, 2409.0, 114,      30.65
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2421.0}"                        ,      335,      64.0 ,  90.79, grundfos_2, 2386.0, 101,      28.45
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2421.0}"                        ,      335,      64.0 ,  90.79, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2613.0, ""grundfos_3"": 2678.0}"                        ,      595,      64.01, 142.2 , grundfos_0, 2678.0, 204,      48.72
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2613.0, ""grundfos_3"": 2678.0}"                        ,      595,      64.01, 142.2 , grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2613.0, ""grundfos_3"": 2678.0}"                        ,      595,      64.01, 142.2 , grundfos_3, 2678.0, 204,      48.72
{}                                                                                                ,      833,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2595.0}"                        ,      533,      64.01, 128.23, grundfos_1, 2551.0, 169,      40.91
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2595.0}"                        ,      533,      64.01, 128.23, grundfos_2, 2595.0, 182,      43.66
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2595.0}"                        ,      533,      64.01, 128.23, grundfos_3, 2595.0, 182,      43.66
"{""grundfos_1"": 2647.0, ""grundfos_2"": 2647.0}"                                                ,      580,      64.03, 138.66, grundfos_1, 2647.0, 196,      46.83
"{""grundfos_1"": 2647.0, ""grundfos_2"": 2647.0}"                                                ,      580,      64.03, 138.66, grundfos_2, 2617.0, 188,      45.0
"{""grundfos_1"": 2647.0, ""grundfos_2"": 2647.0}"                                                ,      580,      64.03, 138.66, grundfos_2, 2647.0, 196,      46.83
"{""grundfos_2"": 2348.0, ""grundfos_3"": 2347.0}"                                                ,      208,      64.02,  70.41, grundfos_2, 2341.0,  65,      22.84
"{""grundfos_2"": 2348.0, ""grundfos_3"": 2347.0}"                                                ,      208,      64.02,  70.41, grundfos_2, 2348.0,  72,      23.86
"{""grundfos_2"": 2348.0, ""grundfos_3"": 2347.0}"                                                ,      208,      64.02,  70.41, grundfos_3, 2347.0,  71,      23.71
"{""grundfos_1"": 2379.0, ""grundfos_2"": 2379.0, ""grundfos_3"": 2382.0}"                        ,      290,      64.04,  83.25, grundfos_1, 2379.0,  96,      27.64
"{""grundfos_1"": 2379.0, ""grundfos_2"": 2379.0, ""grundfos_3"": 2382.0}"                        ,      290,      64.04,  83.25, grundfos_2, 2379.0,  96,      27.64
"{""grundfos_1"": 2379.0, ""grundfos_2"": 2379.0, ""grundfos_3"": 2382.0}"                        ,      290,      64.04,  83.25, grundfos_3, 2382.0,  98,      27.97
"{""grundfos_0"": 2349.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2342.0}"                        ,      210,      64.02,  70.71, grundfos_0, 2349.0,  73,      24.01
"{""grundfos_0"": 2349.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2342.0}"                        ,      210,      64.02,  70.71, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_0"": 2349.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2342.0}"                        ,      210,      64.02,  70.71, grundfos_3, 2342.0,  66,      22.99
"{""grundfos_1"": 2367.0}"                                                                        ,      254,      64.01,  77.4 , grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2367.0}"                                                                        ,      254,      64.01,  77.4 , grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2367.0}"                                                                        ,      254,      64.01,  77.4 , grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2690.0, ""grundfos_3"": 2662.0}"                        ,      614,      64.0 , 146.65, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2690.0, ""grundfos_3"": 2662.0}"                        ,      614,      64.0 , 146.65, grundfos_1, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2690.0, ""grundfos_3"": 2662.0}"                        ,      614,      64.0 , 146.65, grundfos_3, 2662.0, 200,      47.75
"{""grundfos_0"": 2789.0, ""grundfos_1"": 2780.0, ""grundfos_3"": 2789.0}"                        ,      688,      64.01, 165.92, grundfos_0, 2789.0, 230,      55.49
"{""grundfos_0"": 2789.0, ""grundfos_1"": 2780.0, ""grundfos_3"": 2789.0}"                        ,      688,      64.01, 165.92, grundfos_1, 2780.0, 228,      54.94
"{""grundfos_0"": 2789.0, ""grundfos_1"": 2780.0, ""grundfos_3"": 2789.0}"                        ,      688,      64.01, 165.92, grundfos_3, 2789.0, 230,      55.49
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2798.0}"                                                ,      679,      64.0 , 163.48, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2798.0}"                                                ,      679,      64.0 , 163.48, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2798.0}"                                                ,      679,      64.0 , 163.48, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2467.0}"                        ,      425,      64.0 , 106.76, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2467.0}"                        ,      425,      64.0 , 106.76, grundfos_2, 2480.0, 145,      36.2
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2467.0}"                        ,      425,      64.0 , 106.76, grundfos_3, 2467.0, 140,      35.28
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2467.0}"                        ,      406,      64.0 , 103.34, grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2467.0}"                        ,      406,      64.0 , 103.34, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2467.0}"                        ,      406,      64.0 , 103.34, grundfos_3, 2467.0, 140,      35.28
"{""grundfos_0"": 2352.0, ""grundfos_1"": 2359.0, ""grundfos_2"": 2352.0}"                        ,      234,      64.0 ,  74.27, grundfos_0, 2352.0,  76,      24.45
"{""grundfos_0"": 2352.0, ""grundfos_1"": 2359.0, ""grundfos_2"": 2352.0}"                        ,      234,      64.0 ,  74.27, grundfos_1, 2359.0,  82,      25.37
"{""grundfos_0"": 2352.0, ""grundfos_1"": 2359.0, ""grundfos_2"": 2352.0}"                        ,      234,      64.0 ,  74.27, grundfos_2, 2352.0,  76,      24.45
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2310.0}"                                                ,       85,      64.0 ,  55.29, grundfos_0, 2310.0,  26,      18.2
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2310.0}"                                                ,       85,      64.0 ,  55.29, grundfos_0, 2315.0,  33,      18.89
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2310.0}"                                                ,       85,      64.0 ,  55.29, grundfos_1, 2310.0,  26,      18.2
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2639.0}"                        ,      574,      64.01, 137.23, grundfos_0, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2639.0}"                        ,      574,      64.01, 137.23, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2639.0}"                        ,      574,      64.01, 137.23, grundfos_3, 2639.0, 194,      46.35
"{""grundfos_0"": 2803.0, ""grundfos_1"": 2803.0, ""grundfos_3"": 2803.0}"                        ,      699,      64.04, 169.05, grundfos_0, 2803.0, 233,      56.35
"{""grundfos_0"": 2803.0, ""grundfos_1"": 2803.0, ""grundfos_3"": 2803.0}"                        ,      699,      64.04, 169.05, grundfos_1, 2803.0, 233,      56.35
"{""grundfos_0"": 2803.0, ""grundfos_1"": 2803.0, ""grundfos_3"": 2803.0}"                        ,      699,      64.04, 169.05, grundfos_3, 2803.0, 233,      56.35
"{""grundfos_1"": 2318.0, ""grundfos_2"": 2313.0}"                                                ,       97,      64.01,  56.49, grundfos_1, 2313.0,  30,      18.59
"{""grundfos_1"": 2318.0, ""grundfos_2"": 2313.0}"                                                ,       97,      64.01,  56.49, grundfos_1, 2318.0,  37,      19.31
"{""grundfos_1"": 2318.0, ""grundfos_2"": 2313.0}"                                                ,       97,      64.01,  56.49, grundfos_2, 2313.0,  30,      18.59
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2624.0}"                        ,      550,      64.01, 131.88, grundfos_0, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2624.0}"                        ,      550,      64.01, 131.88, grundfos_1, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2624.0}"                        ,      550,      64.01, 131.88, grundfos_2, 2624.0, 190,      45.44
"{""grundfos_0"": 2302.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}"                        ,       42,      64.04,  51.6 , grundfos_0, 2302.0,  14,      17.2
"{""grundfos_0"": 2302.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}"                        ,       42,      64.04,  51.6 , grundfos_2, 2302.0,  14,      17.2
"{""grundfos_0"": 2302.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}"                        ,       42,      64.04,  51.6 , grundfos_3, 2302.0,  14,      17.2
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}"                        ,      667,      64.0 , 160.31, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}"                        ,      667,      64.0 , 160.31, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}"                        ,      667,      64.0 , 160.31, grundfos_3, 2798.0, 232,      56.05
{}                                                                                                ,      819,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2332.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2339.0}"                        ,      181,      64.02,  66.59, grundfos_1, 2332.0,  55,      21.47
"{""grundfos_1"": 2332.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2339.0}"                        ,      181,      64.02,  66.59, grundfos_2, 2339.0,  63,      22.56
"{""grundfos_1"": 2332.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2339.0}"                        ,      181,      64.02,  66.59, grundfos_3, 2339.0,  63,      22.56
{}                                                                                                ,      820,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2535.0, ""grundfos_3"": 2535.0}"                        ,      492,      64.0 , 119.67, grundfos_0, 2535.0, 164,      39.89
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2535.0, ""grundfos_3"": 2535.0}"                        ,      492,      64.0 , 119.67, grundfos_1, 2535.0, 164,      39.89
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2535.0, ""grundfos_3"": 2535.0}"                        ,      492,      64.0 , 119.67, grundfos_3, 2535.0, 164,      39.89
"{""grundfos_0"": 2347.0, ""grundfos_3"": 2357.0}"                                                ,      221,      64.02,  72.35, grundfos_0, 2346.0,  70,      23.57
"{""grundfos_0"": 2347.0, ""grundfos_3"": 2357.0}"                                                ,      221,      64.02,  72.35, grundfos_0, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_3"": 2357.0}"                                                ,      221,      64.02,  72.35, grundfos_3, 2357.0,  80,      25.07
"{""grundfos_1"": 2397.0, ""grundfos_2"": 2397.0, ""grundfos_3"": 2397.0}"                        ,      321,      64.05,  88.44, grundfos_1, 2397.0, 107,      29.48
"{""grundfos_1"": 2397.0, ""grundfos_2"": 2397.0, ""grundfos_3"": 2397.0}"                        ,      321,      64.05,  88.44, grundfos_2, 2397.0, 107,      29.48
"{""grundfos_1"": 2397.0, ""grundfos_2"": 2397.0, ""grundfos_3"": 2397.0}"                        ,      321,      64.05,  88.44, grundfos_3, 2397.0, 107,      29.48
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}"                        ,      102,      64.02,  56.97, grundfos_1, 2316.0,  34,      18.99
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}"                        ,      102,      64.02,  56.97, grundfos_2, 2316.0,  34,      18.99
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}"                        ,      102,      64.02,  56.97, grundfos_3, 2316.0,  34,      18.99
"{""grundfos_0"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      159,      64.0 ,  63.6 , grundfos_0, 2330.0,  53,      21.2
"{""grundfos_0"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      159,      64.0 ,  63.6 , grundfos_2, 2330.0,  53,      21.2
"{""grundfos_0"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      159,      64.0 ,  63.6 , grundfos_3, 2330.0,  53,      21.2
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2564.0}"                        ,      519,      64.0 , 125.19, grundfos_0, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2564.0}"                        ,      519,      64.0 , 125.19, grundfos_1, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2564.0}"                        ,      519,      64.0 , 125.19, grundfos_2, 2564.0, 173,      41.73
"{""grundfos_0"": 2475.0, ""grundfos_2"": 2475.0, ""grundfos_3"": 2475.0}"                        ,      429,      64.02, 107.52, grundfos_0, 2475.0, 143,      35.84
"{""grundfos_0"": 2475.0, ""grundfos_2"": 2475.0, ""grundfos_3"": 2475.0}"                        ,      429,      64.02, 107.52, grundfos_2, 2475.0, 143,      35.84
"{""grundfos_0"": 2475.0, ""grundfos_2"": 2475.0, ""grundfos_3"": 2475.0}"                        ,      429,      64.02, 107.52, grundfos_3, 2475.0, 143,      35.84
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2864.0}"                                                ,      745,      64.04, 182.55, grundfos_0, 2864.0, 246,      60.14
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2864.0}"                                                ,      745,      64.04, 182.55, grundfos_0, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2864.0}"                                                ,      745,      64.04, 182.55, grundfos_1, 2864.0, 246,      60.14
"{""grundfos_1"": 2462.0, ""grundfos_2"": 2457.0}"                                                ,      405,      64.0 , 103.09, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_1"": 2462.0, ""grundfos_2"": 2457.0}"                                                ,      405,      64.0 , 103.09, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_1"": 2462.0, ""grundfos_2"": 2457.0}"                                                ,      405,      64.0 , 103.09, grundfos_2, 2457.0, 136,      34.54
{}                                                                                                ,      799,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2445.0}"                                                ,      402,      64.0 , 102.56, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2445.0}"                                                ,      402,      64.0 , 102.56, grundfos_0, 2467.0, 140,      35.28
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2445.0}"                                                ,      402,      64.0 , 102.56, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2423.0}"                        ,      379,      64.0 ,  98.42, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2423.0}"                        ,      379,      64.0 ,  98.42, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2423.0}"                        ,      379,      64.0 ,  98.42, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2409.0}"                        ,      365,      64.0 ,  95.98, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2409.0}"                        ,      365,      64.0 ,  95.98, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2409.0}"                        ,      365,      64.0 ,  95.98, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_1"": 2300.0, ""grundfos_2"": 2303.0, ""grundfos_3"": 2303.0}"                        ,       44,      64.01,  51.74, grundfos_1, 2300.0,  12,      17.04
"{""grundfos_1"": 2300.0, ""grundfos_2"": 2303.0, ""grundfos_3"": 2303.0}"                        ,       44,      64.01,  51.74, grundfos_2, 2303.0,  16,      17.35
"{""grundfos_1"": 2300.0, ""grundfos_2"": 2303.0, ""grundfos_3"": 2303.0}"                        ,       44,      64.01,  51.74, grundfos_3, 2303.0,  16,      17.35
{}                                                                                                ,      800,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2938.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                        ,      771,      64.04, 190.57, grundfos_1, 2938.0, 261,      64.79
"{""grundfos_1"": 2938.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                        ,      771,      64.04, 190.57, grundfos_2, 2908.0, 255,      62.89
"{""grundfos_1"": 2938.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                        ,      771,      64.04, 190.57, grundfos_3, 2908.0, 255,      62.89
"{""grundfos_1"": 2417.0, ""grundfos_2"": 2415.0, ""grundfos_3"": 2415.0}"                        ,      352,      64.01,  93.69, grundfos_1, 2417.0, 118,      31.35
"{""grundfos_1"": 2417.0, ""grundfos_2"": 2415.0, ""grundfos_3"": 2415.0}"                        ,      352,      64.01,  93.69, grundfos_2, 2415.0, 117,      31.17
"{""grundfos_1"": 2417.0, ""grundfos_2"": 2415.0, ""grundfos_3"": 2415.0}"                        ,      352,      64.01,  93.69, grundfos_3, 2415.0, 117,      31.17
"{""grundfos_1"": 2682.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2749.0}"                        ,      640,      64.0 , 153.23, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_1"": 2682.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2749.0}"                        ,      640,      64.0 , 153.23, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_1"": 2682.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2749.0}"                        ,      640,      64.0 , 153.23, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2505.0}"                                                ,      439,      64.0 , 109.4 , grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2505.0}"                                                ,      439,      64.0 , 109.4 , grundfos_1, 2467.0, 140,      35.28
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2505.0}"                                                ,      439,      64.0 , 109.4 , grundfos_1, 2505.0, 154,      37.92
"{""grundfos_2"": 2817.0, ""grundfos_3"": 2869.0}"                                                ,      719,      64.05, 174.89, grundfos_2, 2817.0, 236,      57.22
"{""grundfos_2"": 2817.0, ""grundfos_3"": 2869.0}"                                                ,      719,      64.05, 174.89, grundfos_3, 2817.0, 236,      57.22
"{""grundfos_2"": 2817.0, ""grundfos_3"": 2869.0}"                                                ,      719,      64.05, 174.89, grundfos_3, 2869.0, 247,      60.45
"{""grundfos_1"": 2311.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2311.0}"                        ,       81,      64.01,  54.9 , grundfos_1, 2311.0,  27,      18.3
"{""grundfos_1"": 2311.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2311.0}"                        ,       81,      64.01,  54.9 , grundfos_2, 2311.0,  27,      18.3
"{""grundfos_1"": 2311.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2311.0}"                        ,       81,      64.01,  54.9 , grundfos_3, 2311.0,  27,      18.3
"{""grundfos_1"": 2771.0, ""grundfos_2"": 2736.0}"                                                ,      662,      64.0 , 158.89, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2771.0, ""grundfos_2"": 2736.0}"                                                ,      662,      64.0 , 158.89, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_1"": 2771.0, ""grundfos_2"": 2736.0}"                                                ,      662,      64.0 , 158.89, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_0"": 2408.0, ""grundfos_2"": 2408.0}"                                                ,      226,      64.05,  61.02, grundfos_0, 2408.0, 113,      30.51
"{""grundfos_0"": 2408.0, ""grundfos_2"": 2408.0}"                                                ,      226,      64.05,  61.02, grundfos_2, 2408.0, 113,      30.51
"{""grundfos_1"": 2869.0, ""grundfos_3"": 2817.0}"                                                ,      483,      64.05, 117.67, grundfos_1, 2869.0, 247,      60.45
"{""grundfos_1"": 2869.0, ""grundfos_3"": 2817.0}"                                                ,      483,      64.05, 117.67, grundfos_3, 2817.0, 236,      57.22
"{""grundfos_1"": 2374.0, ""grundfos_3"": 2374.0}"                                                ,      186,      64.01,  54.28, grundfos_1, 2374.0,  93,      27.14
