pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_1"": 2374.0, ""grundfos_3"": 2374.0}"                                                ,      186,      64.01,  54.28, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_1"": 2668.0}"                                                                        ,      361,      64.14,  87.27, grundfos_1, 2525.0, 160,      39.18
"{""grundfos_1"": 2668.0}"                                                                        ,      361,      64.14,  87.27, grundfos_1, 2668.0, 201,      48.09
"{""grundfos_1"": 2443.0, ""grundfos_2"": 2443.0}"                                                ,      260,      64.01,  66.94, grundfos_1, 2443.0, 130,      33.47
"{""grundfos_1"": 2443.0, ""grundfos_2"": 2443.0}"                                                ,      260,      64.01,  66.94, grundfos_2, 2443.0, 130,      33.47
"{""grundfos_1"": 2741.0, ""grundfos_3"": 2741.0}"                                                ,      438,      64.05, 105.1 , grundfos_1, 2741.0, 219,      52.55
"{""grundfos_1"": 2741.0, ""grundfos_3"": 2741.0}"                                                ,      438,      64.05, 105.1 , grundfos_3, 2741.0, 219,      52.55
{}                                                                                                ,      557,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2303.0, ""grundfos_2"": 2300.0}"                                                ,       28,      64.01,  34.39, grundfos_0, 2303.0,  16,      17.35
"{""grundfos_0"": 2303.0, ""grundfos_2"": 2300.0}"                                                ,       28,      64.01,  34.39, grundfos_2, 2300.0,  12,      17.04
"{""grundfos_1"": 2613.0, ""grundfos_2"": 2639.0}"                                                ,      381,      64.01,  91.11, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_1"": 2613.0, ""grundfos_2"": 2639.0}"                                                ,      381,      64.01,  91.11, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_0"": 2291.0, ""grundfos_3"": 2297.0}"                                                ,        9,      64.02,  32.98, grundfos_0, 2291.0,   1,      16.24
"{""grundfos_0"": 2291.0, ""grundfos_3"": 2297.0}"                                                ,        9,      64.02,  32.98, grundfos_3, 2297.0,   8,      16.74
"{""grundfos_0"": 2963.0, ""grundfos_2"": 2963.0, ""grundfos_3"": 2963.0}"                        ,      798,      64.0 , 199.14, grundfos_0, 2963.0, 266,      66.38
"{""grundfos_0"": 2963.0, ""grundfos_2"": 2963.0, ""grundfos_3"": 2963.0}"                        ,      798,      64.0 , 199.14, grundfos_2, 2963.0, 266,      66.38
"{""grundfos_0"": 2963.0, ""grundfos_2"": 2963.0, ""grundfos_3"": 2963.0}"                        ,      798,      64.0 , 199.14, grundfos_3, 2963.0, 266,      66.38
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2462.0}"                        ,      380,      64.0 ,  98.63, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2462.0}"                        ,      380,      64.0 ,  98.63, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2462.0}"                        ,      380,      64.0 ,  98.63, grundfos_3, 2462.0, 138,      34.91
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2436.0}"                        ,      389,      64.0 , 100.2 , grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2436.0}"                        ,      389,      64.0 , 100.2 , grundfos_2, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2436.0}"                        ,      389,      64.0 , 100.2 , grundfos_3, 2436.0, 127,      32.92
"{""grundfos_2"": 2347.0, ""grundfos_3"": 2348.0}"                                                ,      214,      64.02,  71.28, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_2"": 2347.0, ""grundfos_3"": 2348.0}"                                                ,      214,      64.02,  71.28, grundfos_3, 2347.0,  71,      23.71
"{""grundfos_2"": 2347.0, ""grundfos_3"": 2348.0}"                                                ,      214,      64.02,  71.28, grundfos_3, 2348.0,  72,      23.86
"{""grundfos_0"": 2803.0, ""grundfos_1"": 2776.0, ""grundfos_3"": 2803.0}"                        ,      693,      64.04, 167.39, grundfos_0, 2803.0, 233,      56.35
"{""grundfos_0"": 2803.0, ""grundfos_1"": 2776.0, ""grundfos_3"": 2803.0}"                        ,      693,      64.04, 167.39, grundfos_1, 2776.0, 227,      54.69
"{""grundfos_0"": 2803.0, ""grundfos_1"": 2776.0, ""grundfos_3"": 2803.0}"                        ,      693,      64.04, 167.39, grundfos_3, 2803.0, 233,      56.35
"{""grundfos_1"": 2475.0, ""grundfos_3"": 2483.0}"                                                ,      432,      64.02, 108.08, grundfos_1, 2475.0, 143,      35.84
"{""grundfos_1"": 2475.0, ""grundfos_3"": 2483.0}"                                                ,      432,      64.02, 108.08, grundfos_3, 2475.0, 143,      35.84
"{""grundfos_1"": 2475.0, ""grundfos_3"": 2483.0}"                                                ,      432,      64.02, 108.08, grundfos_3, 2483.0, 146,      36.4
"{""grundfos_1"": 2322.0, ""grundfos_2"": 2322.0, ""grundfos_3"": 2322.0}"                        ,      126,      64.03,  59.61, grundfos_1, 2322.0,  42,      19.87
"{""grundfos_1"": 2322.0, ""grundfos_2"": 2322.0, ""grundfos_3"": 2322.0}"                        ,      126,      64.03,  59.61, grundfos_2, 2322.0,  42,      19.87
"{""grundfos_1"": 2322.0, ""grundfos_2"": 2322.0, ""grundfos_3"": 2322.0}"                        ,      126,      64.03,  59.61, grundfos_3, 2322.0,  42,      19.87
"{""grundfos_0"": 2395.0, ""grundfos_1"": 2395.0, ""grundfos_3"": 2395.0}"                        ,      318,      64.03,  87.9 , grundfos_0, 2395.0, 106,      29.3
"{""grundfos_0"": 2395.0, ""grundfos_1"": 2395.0, ""grundfos_3"": 2395.0}"                        ,      318,      64.03,  87.9 , grundfos_1, 2395.0, 106,      29.3
"{""grundfos_0"": 2395.0, ""grundfos_1"": 2395.0, ""grundfos_3"": 2395.0}"                        ,      318,      64.03,  87.9 , grundfos_3, 2395.0, 106,      29.3
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_3"": 2494.0}"                        ,      450,      64.02, 111.48, grundfos_0, 2494.0, 150,      37.16
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_3"": 2494.0}"                        ,      450,      64.02, 111.48, grundfos_1, 2494.0, 150,      37.16
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_3"": 2494.0}"                        ,      450,      64.02, 111.48, grundfos_3, 2494.0, 150,      37.16
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2845.0}"                                                ,      728,      64.05, 177.48, grundfos_0, 2869.0, 247,      60.45
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2845.0}"                                                ,      728,      64.05, 177.48, grundfos_1, 2831.0, 239,      58.08
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2845.0}"                                                ,      728,      64.05, 177.48, grundfos_1, 2845.0, 242,      58.95
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2398.0}"                        ,      425,      64.0 , 117.34, grundfos_0, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2398.0}"                        ,      425,      64.0 , 117.34, grundfos_1, 2386.0, 101,      28.45
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2398.0}"                        ,      425,      64.0 , 117.34, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2398.0}"                        ,      425,      64.0 , 117.34, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_0"": 2855.0, ""grundfos_1"": 2855.0, ""grundfos_2"": 2879.0, ""grundfos_3"": 2855.0}",      981,      64.08, 239.78, grundfos_0, 2855.0, 244,      59.57
"{""grundfos_0"": 2855.0, ""grundfos_1"": 2855.0, ""grundfos_2"": 2879.0, ""grundfos_3"": 2855.0}",      981,      64.08, 239.78, grundfos_1, 2855.0, 244,      59.57
"{""grundfos_0"": 2855.0, ""grundfos_1"": 2855.0, ""grundfos_2"": 2879.0, ""grundfos_3"": 2855.0}",      981,      64.08, 239.78, grundfos_2, 2879.0, 249,      61.07
"{""grundfos_0"": 2855.0, ""grundfos_1"": 2855.0, ""grundfos_2"": 2879.0, ""grundfos_3"": 2855.0}",      981,      64.08, 239.78, grundfos_3, 2855.0, 244,      59.57
{}                                                                                                ,     1087,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2324.0, ""grundfos_1"": 2319.0, ""grundfos_2"": 2324.0, ""grundfos_3"": 2324.0}",      173,      64.02,  80.08, grundfos_0, 2324.0,  45,      20.22
"{""grundfos_0"": 2324.0, ""grundfos_1"": 2319.0, ""grundfos_2"": 2324.0, ""grundfos_3"": 2324.0}",      173,      64.02,  80.08, grundfos_1, 2319.0,  38,      19.42
"{""grundfos_0"": 2324.0, ""grundfos_1"": 2319.0, ""grundfos_2"": 2324.0, ""grundfos_3"": 2324.0}",      173,      64.02,  80.08, grundfos_2, 2324.0,  45,      20.22
"{""grundfos_0"": 2324.0, ""grundfos_1"": 2319.0, ""grundfos_2"": 2324.0, ""grundfos_3"": 2324.0}",      173,      64.02,  80.08, grundfos_3, 2324.0,  45,      20.22
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2374.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      376,      64.01, 109.21, grundfos_0, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2374.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      376,      64.01, 109.21, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2374.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      376,      64.01, 109.21, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2374.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      376,      64.01, 109.21, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_0"": 2322.0, ""grundfos_1"": 2333.0, ""grundfos_2"": 2322.0}"                        ,      182,      64.03,  81.22, grundfos_0, 2322.0,  42,      19.87
"{""grundfos_0"": 2322.0, ""grundfos_1"": 2333.0, ""grundfos_2"": 2322.0}"                        ,      182,      64.03,  81.22, grundfos_1, 2322.0,  42,      19.87
"{""grundfos_0"": 2322.0, ""grundfos_1"": 2333.0, ""grundfos_2"": 2322.0}"                        ,      182,      64.03,  81.22, grundfos_1, 2333.0,  56,      21.61
"{""grundfos_0"": 2322.0, ""grundfos_1"": 2333.0, ""grundfos_2"": 2322.0}"                        ,      182,      64.03,  81.22, grundfos_2, 2322.0,  42,      19.87
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2581.0, ""grundfos_2"": 2602.0, ""grundfos_3"": 2602.0}",      730,      64.0 , 175.06, grundfos_0, 2602.0, 184,      44.09
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2581.0, ""grundfos_2"": 2602.0, ""grundfos_3"": 2602.0}",      730,      64.0 , 175.06, grundfos_1, 2581.0, 178,      42.79
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2581.0, ""grundfos_2"": 2602.0, ""grundfos_3"": 2602.0}",      730,      64.0 , 175.06, grundfos_2, 2602.0, 184,      44.09
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2581.0, ""grundfos_2"": 2602.0, ""grundfos_3"": 2602.0}",      730,      64.0 , 175.06, grundfos_3, 2602.0, 184,      44.09
"{""grundfos_0"": 2358.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      338,      64.01, 103.1 , grundfos_0, 2358.0,  81,      25.22
"{""grundfos_0"": 2358.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      338,      64.01, 103.1 , grundfos_2, 2367.0,  88,      26.33
"{""grundfos_0"": 2358.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      338,      64.01, 103.1 , grundfos_3, 2358.0,  81,      25.22
"{""grundfos_0"": 2358.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      338,      64.01, 103.1 , grundfos_3, 2367.0,  88,      26.33
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2639.0, ""grundfos_2"": 2613.0}"                        ,      755,      64.01, 180.63, grundfos_0, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2639.0, ""grundfos_2"": 2613.0}"                        ,      755,      64.01, 180.63, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2639.0, ""grundfos_2"": 2613.0}"                        ,      755,      64.01, 180.63, grundfos_1, 2639.0, 194,      46.35
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2639.0, ""grundfos_2"": 2613.0}"                        ,      755,      64.01, 180.63, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_1"": 2840.0, ""grundfos_2"": 2840.0, ""grundfos_3"": 2859.0}"                        ,      962,      64.02, 234.01, grundfos_1, 2840.0, 241,      58.64
"{""grundfos_1"": 2840.0, ""grundfos_2"": 2840.0, ""grundfos_3"": 2859.0}"                        ,      962,      64.02, 234.01, grundfos_2, 2812.0, 235,      56.91
"{""grundfos_1"": 2840.0, ""grundfos_2"": 2840.0, ""grundfos_3"": 2859.0}"                        ,      962,      64.02, 234.01, grundfos_2, 2840.0, 241,      58.64
"{""grundfos_1"": 2840.0, ""grundfos_2"": 2840.0, ""grundfos_3"": 2859.0}"                        ,      962,      64.02, 234.01, grundfos_3, 2859.0, 245,      59.82
"{""grundfos_1"": 2342.0, ""grundfos_2"": 2341.0}"                                                ,      196,      64.02,  68.67, grundfos_1, 2341.0,  65,      22.84
"{""grundfos_1"": 2342.0, ""grundfos_2"": 2341.0}"                                                ,      196,      64.02,  68.67, grundfos_1, 2342.0,  66,      22.99
"{""grundfos_1"": 2342.0, ""grundfos_2"": 2341.0}"                                                ,      196,      64.02,  68.67, grundfos_2, 2341.0,  65,      22.84
"{""grundfos_1"": 2529.0, ""grundfos_3"": 2529.0}"                                                ,      479,      64.01, 117.09, grundfos_1, 2529.0, 162,      39.49
"{""grundfos_1"": 2529.0, ""grundfos_3"": 2529.0}"                                                ,      479,      64.01, 117.09, grundfos_3, 2508.0, 155,      38.11
"{""grundfos_1"": 2529.0, ""grundfos_3"": 2529.0}"                                                ,      479,      64.01, 117.09, grundfos_3, 2529.0, 162,      39.49
"{""grundfos_1"": 2674.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2674.0}"                        ,      609,      64.01, 145.44, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_1"": 2674.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2674.0}"                        ,      609,      64.01, 145.44, grundfos_2, 2674.0, 203,      48.48
"{""grundfos_1"": 2674.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2674.0}"                        ,      609,      64.01, 145.44, grundfos_3, 2674.0, 203,      48.48
"{""grundfos_1"": 2817.0, ""grundfos_2"": 2817.0, ""grundfos_3"": 2817.0}"                        ,      708,      64.05, 171.66, grundfos_1, 2817.0, 236,      57.22
"{""grundfos_1"": 2817.0, ""grundfos_2"": 2817.0, ""grundfos_3"": 2817.0}"                        ,      708,      64.05, 171.66, grundfos_2, 2817.0, 236,      57.22
"{""grundfos_1"": 2817.0, ""grundfos_2"": 2817.0, ""grundfos_3"": 2817.0}"                        ,      708,      64.05, 171.66, grundfos_3, 2817.0, 236,      57.22
"{""grundfos_1"": 2421.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2467.0}"                        ,      391,      64.0 , 100.61, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_1"": 2421.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2467.0}"                        ,      391,      64.0 , 100.61, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_1"": 2421.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2467.0}"                        ,      391,      64.0 , 100.61, grundfos_3, 2467.0, 140,      35.28
"{""grundfos_1"": 2383.0, ""grundfos_3"": 2374.0}"                                                ,      280,      64.01,  81.59, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_1"": 2383.0, ""grundfos_3"": 2374.0}"                                                ,      280,      64.01,  81.59, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_1"": 2383.0, ""grundfos_3"": 2374.0}"                                                ,      280,      64.01,  81.59, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_1"": 2321.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2318.0}"                        ,      108,      64.01,  57.65, grundfos_1, 2321.0,  41,      19.75
"{""grundfos_1"": 2321.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2318.0}"                        ,      108,      64.01,  57.65, grundfos_2, 2313.0,  30,      18.59
"{""grundfos_1"": 2321.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2318.0}"                        ,      108,      64.01,  57.65, grundfos_3, 2318.0,  37,      19.31
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2340.0}"                                                ,      182,      64.02,  66.73, grundfos_0, 2332.0,  55,      21.47
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2340.0}"                                                ,      182,      64.02,  66.73, grundfos_1, 2339.0,  63,      22.56
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2340.0}"                                                ,      182,      64.02,  66.73, grundfos_1, 2340.0,  64,      22.7
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}"                        ,      342,      64.0 ,  91.95, grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}"                        ,      342,      64.0 ,  91.95, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}"                        ,      342,      64.0 ,  91.95, grundfos_3, 2409.0, 114,      30.65
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_3"": 2551.0}"                        ,      501,      64.01, 121.51, grundfos_0, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_3"": 2551.0}"                        ,      501,      64.01, 121.51, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_3"": 2551.0}"                        ,      501,      64.01, 121.51, grundfos_3, 2551.0, 169,      40.91
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}"                        ,      359,      64.0 ,  94.94, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}"                        ,      359,      64.0 ,  94.94, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}"                        ,      359,      64.0 ,  94.94, grundfos_3, 2409.0, 114,      30.65
"{""grundfos_1"": 2508.0, ""grundfos_3"": 2529.0}"                                                ,      472,      64.01, 115.71, grundfos_1, 2508.0, 155,      38.11
"{""grundfos_1"": 2508.0, ""grundfos_3"": 2529.0}"                                                ,      472,      64.01, 115.71, grundfos_3, 2508.0, 155,      38.11
"{""grundfos_1"": 2508.0, ""grundfos_3"": 2529.0}"                                                ,      472,      64.01, 115.71, grundfos_3, 2529.0, 162,      39.49
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0}"                                                ,      207,      64.02,  70.26, grundfos_1, 2341.0,  65,      22.84
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0}"                                                ,      207,      64.02,  70.26, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0}"                                                ,      207,      64.02,  70.26, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2719.0}"                                                ,      626,      64.0 , 149.64, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2719.0}"                                                ,      626,      64.0 , 149.64, grundfos_2, 2682.0, 205,      48.97
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2719.0}"                                                ,      626,      64.0 , 149.64, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      649,      64.0 , 155.48, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      649,      64.0 , 155.48, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      649,      64.0 , 155.48, grundfos_3, 2719.0, 214,      51.22
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2301.0}"                                                ,       14,      64.07,  49.58, grundfos_0, 2292.0,   1,      16.26
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2301.0}"                                                ,       14,      64.07,  49.58, grundfos_1, 2292.0,   1,      16.26
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2301.0}"                                                ,       14,      64.07,  49.58, grundfos_1, 2301.0,  12,      17.06
"{""grundfos_1"": 2391.0, ""grundfos_3"": 2409.0}"                                                ,      319,      64.0 ,  88.05, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_1"": 2391.0, ""grundfos_3"": 2409.0}"                                                ,      319,      64.0 ,  88.05, grundfos_3, 2386.0, 101,      28.45
"{""grundfos_1"": 2391.0, ""grundfos_3"": 2409.0}"                                                ,      319,      64.0 ,  88.05, grundfos_3, 2409.0, 114,      30.65
"{""grundfos_1"": 2374.0, ""grundfos_3"": 2367.0}"                                                ,      262,      64.01,  78.69, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2374.0, ""grundfos_3"": 2367.0}"                                                ,      262,      64.01,  78.69, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2374.0, ""grundfos_3"": 2367.0}"                                                ,      262,      64.01,  78.69, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2445.0}"                        ,      383,      64.0 ,  99.14, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2445.0}"                        ,      383,      64.0 ,  99.14, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2445.0}"                        ,      383,      64.0 ,  99.14, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_0"": 2391.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      312,      64.0 ,  86.85, grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      312,      64.0 ,  86.85, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      312,      64.0 ,  86.85, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2398.0}",      445,      64.0 , 120.73, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2398.0}",      445,      64.0 , 120.73, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2398.0}",      445,      64.0 , 120.73, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2398.0}",      445,      64.0 , 120.73, grundfos_3, 2398.0, 108,      29.63
"{""grundfos_1"": 2352.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2359.0}"                        ,      316,      64.0 ,  99.64, grundfos_1, 2352.0,  76,      24.45
"{""grundfos_1"": 2352.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2359.0}"                        ,      316,      64.0 ,  99.64, grundfos_2, 2359.0,  82,      25.37
"{""grundfos_1"": 2352.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2359.0}"                        ,      316,      64.0 ,  99.64, grundfos_3, 2352.0,  76,      24.45
"{""grundfos_1"": 2352.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2359.0}"                        ,      316,      64.0 ,  99.64, grundfos_3, 2359.0,  82,      25.37
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2314.0, ""grundfos_3"": 2316.0}"                        ,      130,      64.02,  75.36, grundfos_1, 2316.0,  34,      18.99
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2314.0, ""grundfos_3"": 2316.0}"                        ,      130,      64.02,  75.36, grundfos_2, 2314.0,  31,      18.69
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2314.0, ""grundfos_3"": 2316.0}"                        ,      130,      64.02,  75.36, grundfos_3, 2314.0,  31,      18.69
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2314.0, ""grundfos_3"": 2316.0}"                        ,      130,      64.02,  75.36, grundfos_3, 2316.0,  34,      18.99
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2301.0, ""grundfos_2"": 2292.0}"                        ,       21,      64.07,  66.26, grundfos_0, 2297.0,   7,      16.68
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2301.0, ""grundfos_2"": 2292.0}"                        ,       21,      64.07,  66.26, grundfos_1, 2292.0,   1,      16.26
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2301.0, ""grundfos_2"": 2292.0}"                        ,       21,      64.07,  66.26, grundfos_1, 2301.0,  12,      17.06
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2301.0, ""grundfos_2"": 2292.0}"                        ,       21,      64.07,  66.26, grundfos_2, 2292.0,   1,      16.26
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2928.0, ""grundfos_3"": 2869.0}"                        ,      995,      64.05, 244.01, grundfos_0, 2869.0, 247,      60.45
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2928.0, ""grundfos_3"": 2869.0}"                        ,      995,      64.05, 244.01, grundfos_1, 2928.0, 259,      64.16
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2928.0, ""grundfos_3"": 2869.0}"                        ,      995,      64.05, 244.01, grundfos_3, 2845.0, 242,      58.95
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2928.0, ""grundfos_3"": 2869.0}"                        ,      995,      64.05, 244.01, grundfos_3, 2869.0, 247,      60.45
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      235,      64.01,  87.93, grundfos_0, 2338.0,  62,      22.41
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      235,      64.01,  87.93, grundfos_1, 2327.0,  49,      20.7
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      235,      64.01,  87.93, grundfos_1, 2338.0,  62,      22.41
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      235,      64.01,  87.93, grundfos_3, 2338.0,  62,      22.41
"{""grundfos_1"": 2571.0, ""grundfos_3"": 2561.0}"                                                ,      687,      64.02, 165.93, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_1"": 2571.0, ""grundfos_3"": 2561.0}"                                                ,      687,      64.02, 165.93, grundfos_1, 2561.0, 172,      41.53
"{""grundfos_1"": 2571.0, ""grundfos_3"": 2561.0}"                                                ,      687,      64.02, 165.93, grundfos_1, 2571.0, 175,      42.16
"{""grundfos_1"": 2571.0, ""grundfos_3"": 2561.0}"                                                ,      687,      64.02, 165.93, grundfos_3, 2561.0, 172,      41.53
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2508.0}",      622,      64.01, 152.84, grundfos_0, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2508.0}",      622,      64.01, 152.84, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2508.0}",      622,      64.01, 152.84, grundfos_2, 2508.0, 155,      38.11
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2508.0}",      622,      64.01, 152.84, grundfos_3, 2508.0, 155,      38.11
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2613.0, ""grundfos_3"": 2674.0}"                        ,      783,      64.01, 187.16, grundfos_0, 2624.0, 190,      45.44
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2613.0, ""grundfos_3"": 2674.0}"                        ,      783,      64.01, 187.16, grundfos_0, 2674.0, 203,      48.48
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2613.0, ""grundfos_3"": 2674.0}"                        ,      783,      64.01, 187.16, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2613.0, ""grundfos_3"": 2674.0}"                        ,      783,      64.01, 187.16, grundfos_3, 2674.0, 203,      48.48
"{""grundfos_0"": 2771.0, ""grundfos_3"": 2798.0}"                                                ,      893,      64.0 , 214.7 , grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_3"": 2798.0}"                                                ,      893,      64.0 , 214.7 , grundfos_3, 2719.0, 214,      51.22
"{""grundfos_0"": 2771.0, ""grundfos_3"": 2798.0}"                                                ,      893,      64.0 , 214.7 , grundfos_3, 2749.0, 221,      53.04
"{""grundfos_0"": 2771.0, ""grundfos_3"": 2798.0}"                                                ,      893,      64.0 , 214.7 , grundfos_3, 2798.0, 232,      56.05
"{""grundfos_1"": 2398.0, ""grundfos_3"": 2409.0}"                                                ,      326,      64.0 ,  89.23, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_1"": 2398.0, ""grundfos_3"": 2409.0}"                                                ,      326,      64.0 ,  89.23, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_1"": 2398.0, ""grundfos_3"": 2409.0}"                                                ,      326,      64.0 ,  89.23, grundfos_3, 2409.0, 114,      30.65
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0}"                                                ,      488,      64.01, 118.87, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0}"                                                ,      488,      64.01, 118.87, grundfos_2, 2529.0, 162,      39.49
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0}"                                                ,      488,      64.01, 118.87, grundfos_2, 2532.0, 163,      39.69
"{""grundfos_0"": 2647.0, ""grundfos_1"": 2647.0, ""grundfos_3"": 2647.0}"                        ,      588,      64.03, 140.49, grundfos_0, 2647.0, 196,      46.83
"{""grundfos_0"": 2647.0, ""grundfos_1"": 2647.0, ""grundfos_3"": 2647.0}"                        ,      588,      64.03, 140.49, grundfos_1, 2647.0, 196,      46.83
"{""grundfos_0"": 2647.0, ""grundfos_1"": 2647.0, ""grundfos_3"": 2647.0}"                        ,      588,      64.03, 140.49, grundfos_3, 2647.0, 196,      46.83
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2383.0}"                                                ,      285,      64.01,  82.4 , grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2383.0}"                                                ,      285,      64.01,  82.4 , grundfos_2, 2374.0,  93,      27.14
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2383.0}"                                                ,      285,      64.01,  82.4 , grundfos_2, 2383.0,  99,      28.12
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2523.0, ""grundfos_3"": 2548.0}"                        ,      496,      64.02, 120.52, grundfos_0, 2548.0, 168,      40.71
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2523.0, ""grundfos_3"": 2548.0}"                        ,      496,      64.02, 120.52, grundfos_1, 2523.0, 160,      39.1
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2523.0, ""grundfos_3"": 2548.0}"                        ,      496,      64.02, 120.52, grundfos_3, 2548.0, 168,      40.71
"{""grundfos_0"": 2686.0, ""grundfos_3"": 2686.0}"                                                ,      617,      64.0 , 147.39, grundfos_0, 2682.0, 205,      48.97
"{""grundfos_0"": 2686.0, ""grundfos_3"": 2686.0}"                                                ,      617,      64.0 , 147.39, grundfos_0, 2686.0, 206,      49.21
"{""grundfos_0"": 2686.0, ""grundfos_3"": 2686.0}"                                                ,      617,      64.0 , 147.39, grundfos_3, 2686.0, 206,      49.21
"{""grundfos_1"": 2754.0, ""grundfos_2"": 2754.0}"                                                ,      659,      64.05, 158.21, grundfos_1, 2754.0, 222,      53.35
"{""grundfos_1"": 2754.0, ""grundfos_2"": 2754.0}"                                                ,      659,      64.05, 158.21, grundfos_2, 2724.0, 215,      51.51
"{""grundfos_1"": 2754.0, ""grundfos_2"": 2754.0}"                                                ,      659,      64.05, 158.21, grundfos_2, 2754.0, 222,      53.35
"{""grundfos_1"": 2325.0, ""grundfos_2"": 2325.0, ""grundfos_3"": 2325.0}"                        ,      138,      64.03,  61.02, grundfos_1, 2325.0,  46,      20.34
"{""grundfos_1"": 2325.0, ""grundfos_2"": 2325.0, ""grundfos_3"": 2325.0}"                        ,      138,      64.03,  61.02, grundfos_2, 2325.0,  46,      20.34
"{""grundfos_1"": 2325.0, ""grundfos_2"": 2325.0, ""grundfos_3"": 2325.0}"                        ,      138,      64.03,  61.02, grundfos_3, 2325.0,  46,      20.34
"{""grundfos_0"": 2864.0, ""grundfos_1"": 2903.0}"                                                ,      746,      64.04, 182.86, grundfos_0, 2864.0, 246,      60.14
"{""grundfos_0"": 2864.0, ""grundfos_1"": 2903.0}"                                                ,      746,      64.04, 182.86, grundfos_1, 2864.0, 246,      60.14
"{""grundfos_0"": 2864.0, ""grundfos_1"": 2903.0}"                                                ,      746,      64.04, 182.86, grundfos_1, 2903.0, 254,      62.58
"{""grundfos_1"": 2893.0, ""grundfos_2"": 2893.0, ""grundfos_3"": 2893.0}"                        ,      756,      64.03, 185.85, grundfos_1, 2893.0, 252,      61.95
"{""grundfos_1"": 2893.0, ""grundfos_2"": 2893.0, ""grundfos_3"": 2893.0}"                        ,      756,      64.03, 185.85, grundfos_2, 2893.0, 252,      61.95
"{""grundfos_1"": 2893.0, ""grundfos_2"": 2893.0, ""grundfos_3"": 2893.0}"                        ,      756,      64.03, 185.85, grundfos_3, 2893.0, 252,      61.95
"{""grundfos_0"": 2732.0, ""grundfos_2"": 2732.0, ""grundfos_3"": 2732.0}"                        ,      651,      64.02, 156.03, grundfos_0, 2732.0, 217,      52.01
"{""grundfos_0"": 2732.0, ""grundfos_2"": 2732.0, ""grundfos_3"": 2732.0}"                        ,      651,      64.02, 156.03, grundfos_2, 2732.0, 217,      52.01
"{""grundfos_0"": 2732.0, ""grundfos_2"": 2732.0, ""grundfos_3"": 2732.0}"                        ,      651,      64.02, 156.03, grundfos_3, 2732.0, 217,      52.01
{}                                                                                                ,      816,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2391.0}"                        ,      332,      64.0 ,  90.25, grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2391.0}"                        ,      332,      64.0 ,  90.25, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2391.0}"                        ,      332,      64.0 ,  90.25, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2367.0}"                        ,      250,      64.01,  76.77, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2367.0}"                        ,      250,      64.01,  76.77, grundfos_2, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2367.0}"                        ,      250,      64.01,  76.77, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_1"": 2878.0, ""grundfos_3"": 2835.0}"                                                ,      729,      64.0 , 177.67, grundfos_1, 2835.0, 240,      58.33
"{""grundfos_1"": 2878.0, ""grundfos_3"": 2835.0}"                                                ,      729,      64.0 , 177.67, grundfos_1, 2878.0, 249,      61.01
"{""grundfos_1"": 2878.0, ""grundfos_3"": 2835.0}"                                                ,      729,      64.0 , 177.67, grundfos_3, 2835.0, 240,      58.33
"{""grundfos_1"": 2333.0, ""grundfos_2"": 2333.0}"                                                ,      163,      64.03,  64.18, grundfos_1, 2329.0,  51,      20.96
"{""grundfos_1"": 2333.0, ""grundfos_2"": 2333.0}"                                                ,      163,      64.03,  64.18, grundfos_1, 2333.0,  56,      21.61
"{""grundfos_1"": 2333.0, ""grundfos_2"": 2333.0}"                                                ,      163,      64.03,  64.18, grundfos_2, 2333.0,  56,      21.61
"{""grundfos_1"": 2878.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}"                        ,      747,      64.0 , 183.03, grundfos_1, 2878.0, 249,      61.01
"{""grundfos_1"": 2878.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}"                        ,      747,      64.0 , 183.03, grundfos_2, 2878.0, 249,      61.01
"{""grundfos_1"": 2878.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}"                        ,      747,      64.0 , 183.03, grundfos_3, 2878.0, 249,      61.01
"{""grundfos_2"": 2356.0, ""grundfos_3"": 2356.0}"                                                ,      227,      64.03,  73.26, grundfos_2, 2345.0,  69,      23.42
"{""grundfos_2"": 2356.0, ""grundfos_3"": 2356.0}"                                                ,      227,      64.03,  73.26, grundfos_2, 2356.0,  79,      24.92
"{""grundfos_2"": 2356.0, ""grundfos_3"": 2356.0}"                                                ,      227,      64.03,  73.26, grundfos_3, 2356.0,  79,      24.92
"{""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}"                                                ,      643,      64.0 , 153.95, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}"                                                ,      643,      64.0 , 153.95, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}"                                                ,      643,      64.0 , 153.95, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_1"": 2864.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2903.0}"                        ,      755,      64.04, 185.61, grundfos_1, 2864.0, 246,      60.14
"{""grundfos_1"": 2864.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2903.0}"                        ,      755,      64.04, 185.61, grundfos_2, 2908.0, 255,      62.89
"{""grundfos_1"": 2864.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2903.0}"                        ,      755,      64.04, 185.61, grundfos_3, 2903.0, 254,      62.58
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      701,      64.0 , 169.57, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      701,      64.0 , 169.57, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      701,      64.0 , 169.57, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2300.0, ""grundfos_3"": 2300.0}"                        ,       31,      64.01,  50.74, grundfos_0, 2296.0,   7,      16.66
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2300.0, ""grundfos_3"": 2300.0}"                        ,       31,      64.01,  50.74, grundfos_1, 2300.0,  12,      17.04
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2300.0, ""grundfos_3"": 2300.0}"                        ,       31,      64.01,  50.74, grundfos_3, 2300.0,  12,      17.04
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2341.0}"                        ,      195,      64.02,  68.52, grundfos_0, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2341.0}"                        ,      195,      64.02,  68.52, grundfos_1, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2341.0}"                        ,      195,      64.02,  68.52, grundfos_2, 2341.0,  65,      22.84
"{""grundfos_0"": 2331.0, ""grundfos_1"": 2338.0, ""grundfos_3"": 2331.0}"                        ,      167,      64.06,  64.76, grundfos_0, 2331.0,  53,      21.23
"{""grundfos_0"": 2331.0, ""grundfos_1"": 2338.0, ""grundfos_3"": 2331.0}"                        ,      167,      64.06,  64.76, grundfos_1, 2338.0,  61,      22.3
"{""grundfos_0"": 2331.0, ""grundfos_1"": 2338.0, ""grundfos_3"": 2331.0}"                        ,      167,      64.06,  64.76, grundfos_3, 2331.0,  53,      21.23
"{""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                                                ,      426,      64.0 , 106.94, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                                                ,      426,      64.0 , 106.94, grundfos_2, 2480.0, 145,      36.2
"{""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                                                ,      426,      64.0 , 106.94, grundfos_3, 2480.0, 145,      36.2
"{""grundfos_1"": 2854.0, ""grundfos_2"": 2854.0}"                                                ,      718,      64.01, 174.51, grundfos_1, 2789.0, 230,      55.49
"{""grundfos_1"": 2854.0, ""grundfos_2"": 2854.0}"                                                ,      718,      64.01, 174.51, grundfos_1, 2854.0, 244,      59.51
"{""grundfos_1"": 2854.0, ""grundfos_2"": 2854.0}"                                                ,      718,      64.01, 174.51, grundfos_2, 2854.0, 244,      59.51
"{""grundfos_0"": 2352.0, ""grundfos_2"": 2352.0, ""grundfos_3"": 2352.0}"                        ,      228,      64.0 ,  73.35, grundfos_0, 2352.0,  76,      24.45
"{""grundfos_0"": 2352.0, ""grundfos_2"": 2352.0, ""grundfos_3"": 2352.0}"                        ,      228,      64.0 ,  73.35, grundfos_2, 2352.0,  76,      24.45
"{""grundfos_0"": 2352.0, ""grundfos_2"": 2352.0, ""grundfos_3"": 2352.0}"                        ,      228,      64.0 ,  73.35, grundfos_3, 2352.0,  76,      24.45
"{""grundfos_0"": 2321.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2311.0}"                        ,       95,      64.01,  56.35, grundfos_0, 2321.0,  41,      19.75
"{""grundfos_0"": 2321.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2311.0}"                        ,       95,      64.01,  56.35, grundfos_1, 2311.0,  27,      18.3
"{""grundfos_0"": 2321.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2311.0}"                        ,       95,      64.01,  56.35, grundfos_2, 2311.0,  27,      18.3
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2324.0, ""grundfos_2"": 2319.0}"                        ,      121,      64.02,  59.06, grundfos_0, 2319.0,  38,      19.42
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2324.0, ""grundfos_2"": 2319.0}"                        ,      121,      64.02,  59.06, grundfos_1, 2324.0,  45,      20.22
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2324.0, ""grundfos_2"": 2319.0}"                        ,      121,      64.02,  59.06, grundfos_2, 2319.0,  38,      19.42
"{""grundfos_0"": 2323.0, ""grundfos_3"": 2320.0}"                                                ,      117,      64.0 ,  58.61, grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_3"": 2320.0}"                                                ,      117,      64.0 ,  58.61, grundfos_3, 2315.0,  33,      18.89
"{""grundfos_0"": 2323.0, ""grundfos_3"": 2320.0}"                                                ,      117,      64.0 ,  58.61, grundfos_3, 2320.0,  40,      19.63
"{""grundfos_1"": 2400.0, ""grundfos_2"": 2400.0, ""grundfos_3"": 2400.0}"                        ,      327,      64.02,  89.4 , grundfos_1, 2400.0, 109,      29.8
"{""grundfos_1"": 2400.0, ""grundfos_2"": 2400.0, ""grundfos_3"": 2400.0}"                        ,      327,      64.02,  89.4 , grundfos_2, 2400.0, 109,      29.8
"{""grundfos_1"": 2400.0, ""grundfos_2"": 2400.0, ""grundfos_3"": 2400.0}"                        ,      327,      64.02,  89.4 , grundfos_3, 2400.0, 109,      29.8
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2505.0}"                                                ,      434,      64.0 , 108.48, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2505.0}"                                                ,      434,      64.0 , 108.48, grundfos_2, 2467.0, 140,      35.28
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2505.0}"                                                ,      434,      64.0 , 108.48, grundfos_2, 2505.0, 154,      37.92
"{""grundfos_1"": 2319.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2319.0}"                        ,      114,      64.02,  58.26, grundfos_1, 2319.0,  38,      19.42
"{""grundfos_1"": 2319.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2319.0}"                        ,      114,      64.02,  58.26, grundfos_2, 2319.0,  38,      19.42
"{""grundfos_1"": 2319.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2319.0}"                        ,      114,      64.02,  58.26, grundfos_3, 2319.0,  38,      19.42
"{""grundfos_0"": 2373.0, ""grundfos_1"": 2373.0, ""grundfos_2"": 2373.0}"                        ,      276,      64.04,  80.97, grundfos_0, 2373.0,  92,      26.99
"{""grundfos_0"": 2373.0, ""grundfos_1"": 2373.0, ""grundfos_2"": 2373.0}"                        ,      276,      64.04,  80.97, grundfos_1, 2373.0,  92,      26.99
"{""grundfos_0"": 2373.0, ""grundfos_1"": 2373.0, ""grundfos_2"": 2373.0}"                        ,      276,      64.04,  80.97, grundfos_2, 2373.0,  92,      26.99
"{""grundfos_0"": 2585.0, ""grundfos_1"": 2568.0}"                                                ,      527,      64.04, 126.97, grundfos_0, 2568.0, 174,      41.97
"{""grundfos_0"": 2585.0, ""grundfos_1"": 2568.0}"                                                ,      527,      64.04, 126.97, grundfos_0, 2585.0, 179,      43.03
"{""grundfos_0"": 2585.0, ""grundfos_1"": 2568.0}"                                                ,      527,      64.04, 126.97, grundfos_1, 2568.0, 174,      41.97
"{""grundfos_0"": 2391.0, ""grundfos_3"": 2386.0}"                                                ,      306,      64.0 ,  85.85, grundfos_0, 2386.0, 101,      28.45
"{""grundfos_0"": 2391.0, ""grundfos_3"": 2386.0}"                                                ,      306,      64.0 ,  85.85, grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_3"": 2386.0}"                                                ,      306,      64.0 ,  85.85, grundfos_3, 2386.0, 101,      28.45
