pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2535.0, ""grundfos_3"": 2581.0}"                        ,      506,      64.0 , 122.57, grundfos_0, 2535.0, 164,      39.89
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2535.0, ""grundfos_3"": 2581.0}"                        ,      506,      64.0 , 122.57, grundfos_1, 2535.0, 164,      39.89
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2535.0, ""grundfos_3"": 2581.0}"                        ,      506,      64.0 , 122.57, grundfos_3, 2581.0, 178,      42.79
"{""grundfos_1"": 2462.0, ""grundfos_3"": 2467.0}"                                                ,      416,      64.0 , 105.1 , grundfos_1, 2462.0, 138,      34.91
"{""grundfos_1"": 2462.0, ""grundfos_3"": 2467.0}"                                                ,      416,      64.0 , 105.1 , grundfos_3, 2462.0, 138,      34.91
"{""grundfos_1"": 2462.0, ""grundfos_3"": 2467.0}"                                                ,      416,      64.0 , 105.1 , grundfos_3, 2467.0, 140,      35.28
"{""grundfos_0"": 2327.0, ""grundfos_2"": 2327.0, ""grundfos_3"": 2327.0}"                        ,      147,      64.01,  62.1 , grundfos_0, 2327.0,  49,      20.7
"{""grundfos_0"": 2327.0, ""grundfos_2"": 2327.0, ""grundfos_3"": 2327.0}"                        ,      147,      64.01,  62.1 , grundfos_2, 2327.0,  49,      20.7
"{""grundfos_0"": 2327.0, ""grundfos_2"": 2327.0, ""grundfos_3"": 2327.0}"                        ,      147,      64.01,  62.1 , grundfos_3, 2327.0,  49,      20.7
"{""grundfos_0"": 2346.0, ""grundfos_2"": 2347.0}"                                                ,      211,      64.02,  70.85, grundfos_0, 2346.0,  70,      23.57
"{""grundfos_0"": 2346.0, ""grundfos_2"": 2347.0}"                                                ,      211,      64.02,  70.85, grundfos_2, 2346.0,  70,      23.57
"{""grundfos_0"": 2346.0, ""grundfos_2"": 2347.0}"                                                ,      211,      64.02,  70.85, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_0"": 2388.0, ""grundfos_1"": 2393.0, ""grundfos_3"": 2377.0}"                        ,      302,      64.02,  85.22, grundfos_0, 2388.0, 102,      28.62
"{""grundfos_0"": 2388.0, ""grundfos_1"": 2393.0, ""grundfos_3"": 2377.0}"                        ,      302,      64.02,  85.22, grundfos_1, 2393.0, 105,      29.13
"{""grundfos_0"": 2388.0, ""grundfos_1"": 2393.0, ""grundfos_3"": 2377.0}"                        ,      302,      64.02,  85.22, grundfos_3, 2377.0,  95,      27.47
"{""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}"                                                ,      194,      64.02,  68.38, grundfos_2, 2341.0,  65,      22.84
"{""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}"                                                ,      194,      64.02,  68.38, grundfos_3, 2340.0,  64,      22.7
"{""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}"                                                ,      194,      64.02,  68.38, grundfos_3, 2341.0,  65,      22.84
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2367.0}"                        ,      258,      64.01,  78.03, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2367.0}"                        ,      258,      64.01,  78.03, grundfos_2, 2363.0,  85,      25.85
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2367.0}"                        ,      258,      64.01,  78.03, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2436.0}"                        ,      399,      64.0 , 102.0 , grundfos_1, 2457.0, 136,      34.54
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2436.0}"                        ,      399,      64.0 , 102.0 , grundfos_2, 2457.0, 136,      34.54
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2436.0}"                        ,      399,      64.0 , 102.0 , grundfos_3, 2436.0, 127,      32.92
{}                                                                                                ,      835,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2314.0}"                        ,       99,      64.02,  56.67, grundfos_0, 2316.0,  34,      18.99
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2314.0}"                        ,       99,      64.02,  56.67, grundfos_1, 2316.0,  34,      18.99
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2314.0}"                        ,       99,      64.02,  56.67, grundfos_2, 2314.0,  31,      18.69
"{""grundfos_1"": 2436.0, ""grundfos_3"": 2436.0}"                                                ,      374,      64.0 ,  97.53, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_1"": 2436.0, ""grundfos_3"": 2436.0}"                                                ,      374,      64.0 ,  97.53, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_1"": 2436.0, ""grundfos_3"": 2436.0}"                                                ,      374,      64.0 ,  97.53, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2423.0}"                        ,      372,      64.0 ,  97.19, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2423.0}"                        ,      372,      64.0 ,  97.19, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2423.0}"                        ,      372,      64.0 ,  97.19, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_0"": 2624.0, ""grundfos_2"": 2624.0}"                                                ,      560,      64.01, 134.1 , grundfos_0, 2588.0, 180,      43.22
"{""grundfos_0"": 2624.0, ""grundfos_2"": 2624.0}"                                                ,      560,      64.01, 134.1 , grundfos_0, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_2"": 2624.0}"                                                ,      560,      64.01, 134.1 , grundfos_2, 2624.0, 190,      45.44
"{""grundfos_1"": 2480.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      417,      64.0 , 105.28, grundfos_1, 2480.0, 145,      36.2
"{""grundfos_1"": 2480.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      417,      64.0 , 105.28, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_1"": 2480.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      417,      64.0 , 105.28, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2436.0}"                                                ,      386,      64.0 ,  99.69, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2436.0}"                                                ,      386,      64.0 ,  99.69, grundfos_0, 2462.0, 138,      34.91
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2436.0}"                                                ,      386,      64.0 ,  99.69, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_1"": 2606.0, ""grundfos_2"": 2606.0, ""grundfos_3"": 2606.0}"                        ,      555,      64.03, 132.99, grundfos_1, 2606.0, 185,      44.33
"{""grundfos_1"": 2606.0, ""grundfos_2"": 2606.0, ""grundfos_3"": 2606.0}"                        ,      555,      64.03, 132.99, grundfos_2, 2606.0, 185,      44.33
"{""grundfos_1"": 2606.0, ""grundfos_2"": 2606.0, ""grundfos_3"": 2606.0}"                        ,      555,      64.03, 132.99, grundfos_3, 2606.0, 185,      44.33
"{""grundfos_1"": 2295.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                        ,       28,      64.0 ,  50.49, grundfos_1, 2295.0,   6,      16.59
"{""grundfos_1"": 2295.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                        ,       28,      64.0 ,  50.49, grundfos_2, 2299.0,  11,      16.95
"{""grundfos_1"": 2295.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                        ,       28,      64.0 ,  50.49, grundfos_3, 2299.0,  11,      16.95
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2363.0}"                        ,      267,      64.01,  79.49, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2363.0}"                        ,      267,      64.01,  79.49, grundfos_2, 2380.0,  97,      27.79
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2363.0}"                        ,      267,      64.01,  79.49, grundfos_3, 2363.0,  85,      25.85
"{""grundfos_2"": 2480.0}"                                                                        ,      419,      64.0 , 105.65, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_2"": 2480.0}"                                                                        ,      419,      64.0 , 105.65, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_2"": 2480.0}"                                                                        ,      419,      64.0 , 105.65, grundfos_2, 2480.0, 145,      36.2
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0}"                                                ,      269,      64.01,  79.8 , grundfos_1, 2367.0,  88,      26.33
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0}"                                                ,      269,      64.01,  79.8 , grundfos_2, 2367.0,  88,      26.33
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0}"                                                ,      269,      64.01,  79.8 , grundfos_2, 2374.0,  93,      27.14
"{""grundfos_1"": 2350.0, ""grundfos_2"": 2358.0}"                                                ,      230,      64.01,  73.67, grundfos_1, 2350.0,  74,      24.15
"{""grundfos_1"": 2350.0, ""grundfos_2"": 2358.0}"                                                ,      230,      64.01,  73.67, grundfos_2, 2351.0,  75,      24.3
"{""grundfos_1"": 2350.0, ""grundfos_2"": 2358.0}"                                                ,      230,      64.01,  73.67, grundfos_2, 2358.0,  81,      25.22
"{""grundfos_0"": 2491.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0}"                        ,      461,      64.01, 113.58, grundfos_0, 2491.0, 149,      36.96
"{""grundfos_0"": 2491.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0}"                        ,      461,      64.01, 113.58, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_0"": 2491.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0}"                        ,      461,      64.01, 113.58, grundfos_2, 2511.0, 156,      38.31
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2467.0}"                                                ,      423,      64.0 , 106.39, grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2467.0}"                                                ,      423,      64.0 , 106.39, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2467.0}"                                                ,      423,      64.0 , 106.39, grundfos_2, 2467.0, 140,      35.28
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2624.0}"                        ,      567,      64.01, 135.64, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2624.0}"                        ,      567,      64.01, 135.64, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2624.0}"                        ,      567,      64.01, 135.64, grundfos_3, 2624.0, 190,      45.44
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2859.0, ""grundfos_3"": 2859.0}"                        ,      970,      64.02, 236.37, grundfos_0, 2859.0, 245,      59.82
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2859.0, ""grundfos_3"": 2859.0}"                        ,      970,      64.02, 236.37, grundfos_1, 2812.0, 235,      56.91
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2859.0, ""grundfos_3"": 2859.0}"                        ,      970,      64.02, 236.37, grundfos_1, 2859.0, 245,      59.82
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2859.0, ""grundfos_3"": 2859.0}"                        ,      970,      64.02, 236.37, grundfos_3, 2859.0, 245,      59.82
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2391.0}"                        ,      441,      64.0 , 120.05, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2391.0}"                        ,      441,      64.0 , 120.05, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2391.0}"                        ,      441,      64.0 , 120.05, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2391.0}"                        ,      441,      64.0 , 120.05, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_0"": 2312.0, ""grundfos_1"": 2312.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}",      112,      64.03,  73.6 , grundfos_0, 2312.0,  28,      18.4
"{""grundfos_0"": 2312.0, ""grundfos_1"": 2312.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}",      112,      64.03,  73.6 , grundfos_1, 2312.0,  28,      18.4
"{""grundfos_0"": 2312.0, ""grundfos_1"": 2312.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}",      112,      64.03,  73.6 , grundfos_2, 2312.0,  28,      18.4
"{""grundfos_0"": 2312.0, ""grundfos_1"": 2312.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}",      112,      64.03,  73.6 , grundfos_3, 2312.0,  28,      18.4
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2357.0, ""grundfos_3"": 2347.0}"                        ,      293,      64.02,  96.2 , grundfos_1, 2347.0,  71,      23.71
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2357.0, ""grundfos_3"": 2347.0}"                        ,      293,      64.02,  96.2 , grundfos_2, 2347.0,  71,      23.71
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2357.0, ""grundfos_3"": 2347.0}"                        ,      293,      64.02,  96.2 , grundfos_2, 2357.0,  80,      25.07
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2357.0, ""grundfos_3"": 2347.0}"                        ,      293,      64.02,  96.2 , grundfos_3, 2347.0,  71,      23.71
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      345,      64.01, 104.21, grundfos_0, 2358.0,  81,      25.22
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      345,      64.01, 104.21, grundfos_0, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      345,      64.01, 104.21, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      345,      64.01, 104.21, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2690.0, ""grundfos_3"": 2662.0}"                        ,      807,      64.0 , 192.7 , grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2690.0, ""grundfos_3"": 2662.0}"                        ,      807,      64.0 , 192.7 , grundfos_1, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2690.0, ""grundfos_3"": 2662.0}"                        ,      807,      64.0 , 192.7 , grundfos_1, 2690.0, 207,      49.45
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2690.0, ""grundfos_3"": 2662.0}"                        ,      807,      64.0 , 192.7 , grundfos_3, 2662.0, 200,      47.75
"{""grundfos_0"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2821.0}"                        ,      949,      64.0 , 230.18, grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2821.0}"                        ,      949,      64.0 , 230.18, grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2821.0}"                        ,      949,      64.0 , 230.18, grundfos_2, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2821.0}"                        ,      949,      64.0 , 230.18, grundfos_3, 2821.0, 237,      57.47
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2423.0}",      476,      64.0 , 126.06, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2423.0}",      476,      64.0 , 126.06, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2423.0}",      476,      64.0 , 126.06, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2423.0}",      476,      64.0 , 126.06, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2350.0}"                        ,      298,      64.01,  96.9 , grundfos_1, 2350.0,  74,      24.15
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2350.0}"                        ,      298,      64.01,  96.9 , grundfos_1, 2351.0,  75,      24.3
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2350.0}"                        ,      298,      64.01,  96.9 , grundfos_2, 2351.0,  75,      24.3
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2350.0}"                        ,      298,      64.01,  96.9 , grundfos_3, 2350.0,  74,      24.15
"{""grundfos_0"": 2457.0, ""grundfos_2"": 2462.0}"                                                ,      536,      64.0 , 136.73, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2457.0, ""grundfos_2"": 2462.0}"                                                ,      536,      64.0 , 136.73, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_2"": 2462.0}"                                                ,      536,      64.0 , 136.73, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_0"": 2457.0, ""grundfos_2"": 2462.0}"                                                ,      536,      64.0 , 136.73, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}"                        ,      375,      64.0 ,  97.7 , grundfos_1, 2423.0, 121,      31.86
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}"                        ,      375,      64.0 ,  97.7 , grundfos_2, 2436.0, 127,      32.92
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}"                        ,      375,      64.0 ,  97.7 , grundfos_3, 2436.0, 127,      32.92
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2462.0}"                        ,      428,      64.0 , 107.31, grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2462.0}"                        ,      428,      64.0 , 107.31, grundfos_2, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2462.0}"                        ,      428,      64.0 , 107.31, grundfos_3, 2462.0, 138,      34.91
"{""grundfos_0"": 2307.0, ""grundfos_1"": 2307.0, ""grundfos_3"": 2304.0}"                        ,       59,      64.03,  52.97, grundfos_0, 2307.0,  21,      17.77
"{""grundfos_0"": 2307.0, ""grundfos_1"": 2307.0, ""grundfos_3"": 2304.0}"                        ,       59,      64.03,  52.97, grundfos_1, 2307.0,  21,      17.77
"{""grundfos_0"": 2307.0, ""grundfos_1"": 2307.0, ""grundfos_3"": 2304.0}"                        ,       59,      64.03,  52.97, grundfos_3, 2304.0,  17,      17.43
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2445.0}"                                                ,      394,      64.0 , 101.1 , grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2445.0}"                                                ,      394,      64.0 , 101.1 , grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2445.0}"                                                ,      394,      64.0 , 101.1 , grundfos_1, 2445.0, 131,      33.64
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2467.0}"                                                ,      409,      64.0 , 103.83, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2467.0}"                                                ,      409,      64.0 , 103.83, grundfos_0, 2462.0, 138,      34.91
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2467.0}"                                                ,      409,      64.0 , 103.83, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_1"": 2581.0, ""grundfos_3"": 2581.0}"                                                ,      520,      64.0 , 125.47, grundfos_1, 2535.0, 164,      39.89
"{""grundfos_1"": 2581.0, ""grundfos_3"": 2581.0}"                                                ,      520,      64.0 , 125.47, grundfos_1, 2581.0, 178,      42.79
"{""grundfos_1"": 2581.0, ""grundfos_3"": 2581.0}"                                                ,      520,      64.0 , 125.47, grundfos_3, 2581.0, 178,      42.79
"{""grundfos_0"": 2291.0, ""grundfos_2"": 2291.0, ""grundfos_3"": 2291.0}"                        ,        3,      64.02,  48.72, grundfos_0, 2291.0,   1,      16.24
"{""grundfos_0"": 2291.0, ""grundfos_2"": 2291.0, ""grundfos_3"": 2291.0}"                        ,        3,      64.02,  48.72, grundfos_2, 2291.0,   1,      16.24
"{""grundfos_0"": 2291.0, ""grundfos_2"": 2291.0, ""grundfos_3"": 2291.0}"                        ,        3,      64.02,  48.72, grundfos_3, 2291.0,   1,      16.24
"{""grundfos_0"": 2370.0, ""grundfos_2"": 2366.0}"                                                ,      256,      64.03,  77.76, grundfos_0, 2370.0,  90,      26.66
"{""grundfos_0"": 2370.0, ""grundfos_2"": 2366.0}"                                                ,      256,      64.03,  77.76, grundfos_2, 2356.0,  79,      24.92
"{""grundfos_0"": 2370.0, ""grundfos_2"": 2366.0}"                                                ,      256,      64.03,  77.76, grundfos_2, 2366.0,  87,      26.18
"{""grundfos_1"": 2352.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2371.0}"                        ,      249,      64.0 ,  76.63, grundfos_1, 2352.0,  76,      24.45
"{""grundfos_1"": 2352.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2371.0}"                        ,      249,      64.0 ,  76.63, grundfos_2, 2359.0,  82,      25.37
"{""grundfos_1"": 2352.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2371.0}"                        ,      249,      64.0 ,  76.63, grundfos_3, 2371.0,  91,      26.81
"{""grundfos_1"": 2581.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2581.0}"                        ,      534,      64.0 , 128.37, grundfos_1, 2581.0, 178,      42.79
"{""grundfos_1"": 2581.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2581.0}"                        ,      534,      64.0 , 128.37, grundfos_2, 2581.0, 178,      42.79
"{""grundfos_1"": 2581.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2581.0}"                        ,      534,      64.0 , 128.37, grundfos_3, 2581.0, 178,      42.79
"{""grundfos_1"": 2331.0, ""grundfos_2"": 2327.0}"                                                ,      142,      64.1 ,  61.63, grundfos_1, 2324.0,  43,      20.02
"{""grundfos_1"": 2331.0, ""grundfos_2"": 2327.0}"                                                ,      142,      64.1 ,  61.63, grundfos_1, 2331.0,  52,      21.12
"{""grundfos_1"": 2331.0, ""grundfos_2"": 2327.0}"                                                ,      142,      64.1 ,  61.63, grundfos_2, 2327.0,  47,      20.49
"{""grundfos_1"": 2898.0, ""grundfos_2"": 2908.0}"                                                ,      754,      64.04, 185.3 , grundfos_1, 2864.0, 246,      60.14
"{""grundfos_1"": 2898.0, ""grundfos_2"": 2908.0}"                                                ,      754,      64.04, 185.3 , grundfos_1, 2898.0, 253,      62.27
"{""grundfos_1"": 2898.0, ""grundfos_2"": 2908.0}"                                                ,      754,      64.04, 185.3 , grundfos_2, 2908.0, 255,      62.89
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2380.0}"                        ,      293,      64.01,  83.7 , grundfos_0, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2380.0}"                        ,      293,      64.01,  83.7 , grundfos_1, 2383.0,  99,      28.12
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2380.0}"                        ,      293,      64.01,  83.7 , grundfos_2, 2380.0,  97,      27.79
"{""grundfos_1"": 2336.0, ""grundfos_2"": 2330.0}"                                                ,      166,      64.0 ,  64.53, grundfos_1, 2330.0,  53,      21.2
"{""grundfos_1"": 2336.0, ""grundfos_2"": 2330.0}"                                                ,      166,      64.0 ,  64.53, grundfos_1, 2336.0,  60,      22.13
"{""grundfos_1"": 2336.0, ""grundfos_2"": 2330.0}"                                                ,      166,      64.0 ,  64.53, grundfos_2, 2330.0,  53,      21.2
"{""grundfos_0"": 2520.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2520.0}"                        ,      477,      64.02, 116.7 , grundfos_0, 2520.0, 159,      38.9
"{""grundfos_0"": 2520.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2520.0}"                        ,      477,      64.02, 116.7 , grundfos_1, 2520.0, 159,      38.9
"{""grundfos_0"": 2520.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2520.0}"                        ,      477,      64.02, 116.7 , grundfos_3, 2520.0, 159,      38.9
"{""grundfos_1"": 2548.0, ""grundfos_2"": 2571.0}"                                                ,      502,      64.02, 121.77, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2548.0, ""grundfos_2"": 2571.0}"                                                ,      502,      64.02, 121.77, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_1"": 2548.0, ""grundfos_2"": 2571.0}"                                                ,      502,      64.02, 121.77, grundfos_2, 2571.0, 175,      42.16
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2798.0, ""grundfos_3"": 2835.0}"                        ,      712,      64.0 , 172.71, grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2798.0, ""grundfos_3"": 2835.0}"                        ,      712,      64.0 , 172.71, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2798.0, ""grundfos_3"": 2835.0}"                        ,      712,      64.0 , 172.71, grundfos_3, 2835.0, 240,      58.33
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      678,      64.0 , 163.17, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      678,      64.0 , 163.17, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      678,      64.0 , 163.17, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_1"": 2888.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2888.0}"                        ,      753,      64.02, 184.92, grundfos_1, 2888.0, 251,      61.64
"{""grundfos_1"": 2888.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2888.0}"                        ,      753,      64.02, 184.92, grundfos_2, 2888.0, 251,      61.64
"{""grundfos_1"": 2888.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2888.0}"                        ,      753,      64.02, 184.92, grundfos_3, 2888.0, 251,      61.64
"{""grundfos_1"": 2859.0, ""grundfos_3"": 2840.0}"                                                ,      727,      64.02, 177.1 , grundfos_1, 2840.0, 241,      58.64
"{""grundfos_1"": 2859.0, ""grundfos_3"": 2840.0}"                                                ,      727,      64.02, 177.1 , grundfos_1, 2859.0, 245,      59.82
"{""grundfos_1"": 2859.0, ""grundfos_3"": 2840.0}"                                                ,      727,      64.02, 177.1 , grundfos_3, 2840.0, 241,      58.64
"{""grundfos_1"": 2432.0, ""grundfos_3"": 2432.0}"                                                ,      250,      64.03,  65.16, grundfos_1, 2432.0, 125,      32.58
"{""grundfos_1"": 2432.0, ""grundfos_3"": 2432.0}"                                                ,      250,      64.03,  65.16, grundfos_3, 2432.0, 125,      32.58
"{""grundfos_1"": 2979.0}"                                                                        ,      527,      64.05, 131.24, grundfos_1, 2923.0, 258,      63.84
"{""grundfos_1"": 2979.0}"                                                                        ,      527,      64.05, 131.24, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_2"": 2470.0, ""grundfos_3"": 2470.0}"                                                ,      282,      64.03,  70.96, grundfos_2, 2470.0, 141,      35.48
"{""grundfos_2"": 2470.0, ""grundfos_3"": 2470.0}"                                                ,      282,      64.03,  70.96, grundfos_3, 2470.0, 141,      35.48
"{""grundfos_1"": 2548.0, ""grundfos_2"": 2548.0}"                                                ,      336,      64.02,  81.42, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_1"": 2548.0, ""grundfos_2"": 2548.0}"                                                ,      336,      64.02,  81.42, grundfos_2, 2548.0, 168,      40.71
"{""grundfos_1"": 2745.0, ""grundfos_2"": 2745.0}"                                                ,      440,      64.03, 105.6 , grundfos_1, 2745.0, 220,      52.8
"{""grundfos_1"": 2745.0, ""grundfos_2"": 2745.0}"                                                ,      440,      64.03, 105.6 , grundfos_2, 2745.0, 220,      52.8
"{""grundfos_0"": 2358.0, ""grundfos_2"": 2363.0}"                                                ,      166,      64.01,  51.07, grundfos_0, 2358.0,  81,      25.22
"{""grundfos_0"": 2358.0, ""grundfos_2"": 2363.0}"                                                ,      166,      64.01,  51.07, grundfos_2, 2363.0,  85,      25.85
"{""grundfos_1"": 2578.0, ""grundfos_2"": 2578.0}"                                                ,      354,      64.03,  85.18, grundfos_1, 2578.0, 177,      42.59
"{""grundfos_1"": 2578.0, ""grundfos_2"": 2578.0}"                                                ,      354,      64.03,  85.18, grundfos_2, 2578.0, 177,      42.59
"{""grundfos_1"": 2346.0, ""grundfos_3"": 2346.0}"                                                ,      140,      64.02,  47.14, grundfos_1, 2346.0,  70,      23.57
"{""grundfos_1"": 2346.0, ""grundfos_3"": 2346.0}"                                                ,      140,      64.02,  47.14, grundfos_3, 2346.0,  70,      23.57
{}                                                                                                ,      537,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2457.0, ""grundfos_3"": 2457.0}"                                                ,      272,      64.0 ,  69.08, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_3"": 2457.0}"                                                ,      272,      64.0 ,  69.08, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2639.0}"                                                ,      578,      64.01, 138.14, grundfos_0, 2624.0, 190,      45.44
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2639.0}"                                                ,      578,      64.01, 138.14, grundfos_0, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2639.0}"                                                ,      578,      64.01, 138.14, grundfos_1, 2639.0, 194,      46.35
"{""grundfos_2"": 2393.0, ""grundfos_3"": 2393.0}"                                                ,      305,      64.02,  85.73, grundfos_2, 2377.0,  95,      27.47
"{""grundfos_2"": 2393.0, ""grundfos_3"": 2393.0}"                                                ,      305,      64.02,  85.73, grundfos_2, 2393.0, 105,      29.13
"{""grundfos_2"": 2393.0, ""grundfos_3"": 2393.0}"                                                ,      305,      64.02,  85.73, grundfos_3, 2393.0, 105,      29.13
"{""grundfos_0"": 2413.0, ""grundfos_3"": 2383.0}"                                                ,      308,      64.01,  86.26, grundfos_0, 2374.0,  93,      27.14
"{""grundfos_0"": 2413.0, ""grundfos_3"": 2383.0}"                                                ,      308,      64.01,  86.26, grundfos_0, 2413.0, 116,      31.0
"{""grundfos_0"": 2413.0, ""grundfos_3"": 2383.0}"                                                ,      308,      64.01,  86.26, grundfos_3, 2383.0,  99,      28.12
"{""grundfos_0"": 2470.0, ""grundfos_1"": 2497.0}"                                                ,      433,      64.03, 108.32, grundfos_0, 2470.0, 141,      35.48
"{""grundfos_0"": 2470.0, ""grundfos_1"": 2497.0}"                                                ,      433,      64.03, 108.32, grundfos_1, 2470.0, 141,      35.48
"{""grundfos_0"": 2470.0, ""grundfos_1"": 2497.0}"                                                ,      433,      64.03, 108.32, grundfos_1, 2497.0, 151,      37.36
"{""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}"                                                ,      730,      64.0 , 178.07, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}"                                                ,      730,      64.0 , 178.07, grundfos_2, 2878.0, 249,      61.01
"{""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}"                                                ,      730,      64.0 , 178.07, grundfos_3, 2878.0, 249,      61.01
"{""grundfos_1"": 2497.0, ""grundfos_2"": 2460.0}"                                                ,      427,      64.03, 107.21, grundfos_1, 2465.0, 139,      35.11
"{""grundfos_1"": 2497.0, ""grundfos_2"": 2460.0}"                                                ,      427,      64.03, 107.21, grundfos_1, 2497.0, 151,      37.36
"{""grundfos_1"": 2497.0, ""grundfos_2"": 2460.0}"                                                ,      427,      64.03, 107.21, grundfos_2, 2460.0, 137,      34.74
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2409.0}"                        ,      337,      64.0 ,  91.1 , grundfos_0, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2409.0}"                        ,      337,      64.0 ,  91.1 , grundfos_1, 2411.0, 115,      30.82
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2409.0}"                        ,      337,      64.0 ,  91.1 , grundfos_3, 2409.0, 114,      30.65
"{""grundfos_0"": 2831.0, ""grundfos_2"": 2831.0}"                                                ,      707,      64.05, 171.41, grundfos_0, 2831.0, 239,      58.08
"{""grundfos_0"": 2831.0, ""grundfos_2"": 2831.0}"                                                ,      707,      64.05, 171.41, grundfos_2, 2785.0, 229,      55.25
"{""grundfos_0"": 2831.0, ""grundfos_2"": 2831.0}"                                                ,      707,      64.05, 171.41, grundfos_2, 2831.0, 239,      58.08
"{""grundfos_0"": 2749.0, ""grundfos_3"": 2798.0}"                                                ,      674,      64.0 , 162.13, grundfos_0, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_3"": 2798.0}"                                                ,      674,      64.0 , 162.13, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_3"": 2798.0}"                                                ,      674,      64.0 , 162.13, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_1"": 2311.0, ""grundfos_3"": 2313.0}"                                                ,       80,      64.01,  54.82, grundfos_1, 2311.0,  27,      18.3
"{""grundfos_1"": 2311.0, ""grundfos_3"": 2313.0}"                                                ,       80,      64.01,  54.82, grundfos_3, 2308.0,  23,      17.93
"{""grundfos_1"": 2311.0, ""grundfos_3"": 2313.0}"                                                ,       80,      64.01,  54.82, grundfos_3, 2313.0,  30,      18.59
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}"                        ,      489,      64.01, 119.07, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}"                        ,      489,      64.01, 119.07, grundfos_2, 2532.0, 163,      39.69
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}"                        ,      489,      64.01, 119.07, grundfos_3, 2532.0, 163,      39.69
"{""grundfos_0"": 2632.0, ""grundfos_1"": 2632.0, ""grundfos_3"": 2632.0}"                        ,      576,      64.04, 137.76, grundfos_0, 2632.0, 192,      45.92
"{""grundfos_0"": 2632.0, ""grundfos_1"": 2632.0, ""grundfos_3"": 2632.0}"                        ,      576,      64.04, 137.76, grundfos_1, 2632.0, 192,      45.92
"{""grundfos_0"": 2632.0, ""grundfos_1"": 2632.0, ""grundfos_3"": 2632.0}"                        ,      576,      64.04, 137.76, grundfos_3, 2632.0, 192,      45.92
"{""grundfos_1"": 2678.0, ""grundfos_3"": 2678.0}"                                                ,      598,      64.01, 142.88, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_1"": 2678.0, ""grundfos_3"": 2678.0}"                                                ,      598,      64.01, 142.88, grundfos_1, 2678.0, 204,      48.72
"{""grundfos_1"": 2678.0, ""grundfos_3"": 2678.0}"                                                ,      598,      64.01, 142.88, grundfos_3, 2678.0, 204,      48.72
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      408,      64.0 , 103.62, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      408,      64.0 , 103.62, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      408,      64.0 , 103.62, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_2"": 2678.0, ""grundfos_3"": 2613.0}"                                                ,      581,      64.01, 138.92, grundfos_2, 2624.0, 190,      45.44
"{""grundfos_2"": 2678.0, ""grundfos_3"": 2613.0}"                                                ,      581,      64.01, 138.92, grundfos_2, 2678.0, 204,      48.72
"{""grundfos_2"": 2678.0, ""grundfos_3"": 2613.0}"                                                ,      581,      64.01, 138.92, grundfos_3, 2613.0, 187,      44.76
"{""grundfos_0"": 2371.0, ""grundfos_1"": 2391.0, ""grundfos_3"": 2386.0}"                        ,      296,      64.0 ,  84.21, grundfos_0, 2371.0,  91,      26.81
"{""grundfos_0"": 2371.0, ""grundfos_1"": 2391.0, ""grundfos_3"": 2386.0}"                        ,      296,      64.0 ,  84.21, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_0"": 2371.0, ""grundfos_1"": 2391.0, ""grundfos_3"": 2386.0}"                        ,      296,      64.0 ,  84.21, grundfos_3, 2386.0, 101,      28.45
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2321.0, ""grundfos_2"": 2318.0}"                        ,      115,      64.01,  58.37, grundfos_0, 2318.0,  37,      19.31
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2321.0, ""grundfos_2"": 2318.0}"                        ,      115,      64.01,  58.37, grundfos_1, 2321.0,  41,      19.75
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2321.0, ""grundfos_2"": 2318.0}"                        ,      115,      64.01,  58.37, grundfos_2, 2318.0,  37,      19.31
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0}"                        ,      295,      64.01,  84.03, grundfos_0, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0}"                        ,      295,      64.01,  84.03, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0}"                        ,      295,      64.01,  84.03, grundfos_2, 2383.0,  99,      28.12
"{""grundfos_1"": 2331.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2337.0}"                        ,      176,      64.01,  65.88, grundfos_1, 2331.0,  54,      21.34
"{""grundfos_1"": 2331.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2337.0}"                        ,      176,      64.01,  65.88, grundfos_2, 2337.0,  61,      22.27
"{""grundfos_1"": 2331.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2337.0}"                        ,      176,      64.01,  65.88, grundfos_3, 2337.0,  61,      22.27
{}                                                                                                ,      805,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2741.0}"                                                                        ,      429,      64.05, 102.79, grundfos_0, 2703.0, 210,      50.24
"{""grundfos_0"": 2741.0}"                                                                        ,      429,      64.05, 102.79, grundfos_0, 2741.0, 219,      52.55
"{""grundfos_0"": 2812.0, ""grundfos_2"": 2812.0}"                                                ,      470,      64.02, 113.82, grundfos_0, 2812.0, 235,      56.91
"{""grundfos_0"": 2812.0, ""grundfos_2"": 2812.0}"                                                ,      470,      64.02, 113.82, grundfos_2, 2812.0, 235,      56.91
"{""grundfos_0"": 2367.0, ""grundfos_2"": 2367.0}"                                                ,      176,      64.01,  52.66, grundfos_0, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_2"": 2367.0}"                                                ,      176,      64.01,  52.66, grundfos_2, 2367.0,  88,      26.33
"{""grundfos_1"": 2332.0, ""grundfos_2"": 2332.0}"                                                ,      110,      64.02,  42.94, grundfos_1, 2332.0,  55,      21.47
"{""grundfos_1"": 2332.0, ""grundfos_2"": 2332.0}"                                                ,      110,      64.02,  42.94, grundfos_2, 2332.0,  55,      21.47
"{""grundfos_0"": 2785.0, ""grundfos_1"": 2754.0}"                                                ,      451,      64.05, 108.6 , grundfos_0, 2785.0, 229,      55.25
"{""grundfos_0"": 2785.0, ""grundfos_1"": 2754.0}"                                                ,      451,      64.05, 108.6 , grundfos_1, 2754.0, 222,      53.35
"{""grundfos_0"": 2467.0, ""grundfos_3"": 2480.0}"                                                ,      285,      64.0 ,  71.48, grundfos_0, 2467.0, 140,      35.28
"{""grundfos_0"": 2467.0, ""grundfos_3"": 2480.0}"                                                ,      285,      64.0 ,  71.48, grundfos_3, 2480.0, 145,      36.2
"{""grundfos_1"": 2875.0}"                                                                        ,      491,      64.14, 120.14, grundfos_1, 2851.0, 243,      59.32
"{""grundfos_1"": 2875.0}"                                                                        ,      491,      64.14, 120.14, grundfos_1, 2875.0, 248,      60.82
"{""grundfos_1"": 2879.0, ""grundfos_3"": 2855.0}"                                                ,      493,      64.08, 120.64, grundfos_1, 2879.0, 249,      61.07
"{""grundfos_1"": 2879.0, ""grundfos_3"": 2855.0}"                                                ,      493,      64.08, 120.64, grundfos_3, 2855.0, 244,      59.57
"{""grundfos_1"": 2678.0}"                                                                        ,      394,      64.01,  94.16, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_1"": 2678.0}"                                                                        ,      394,      64.01,  94.16, grundfos_1, 2678.0, 204,      48.72
"{""grundfos_1"": 2346.0, ""grundfos_2"": 2377.0}"                                                ,      165,      64.02,  51.04, grundfos_1, 2346.0,  70,      23.57
"{""grundfos_1"": 2346.0, ""grundfos_2"": 2377.0}"                                                ,      165,      64.02,  51.04, grundfos_2, 2377.0,  95,      27.47
"{""grundfos_1"": 2334.0, ""grundfos_2"": 2334.0, ""grundfos_3"": 2334.0}"                        ,      171,      64.04,  65.22, grundfos_1, 2334.0,  57,      21.74
"{""grundfos_1"": 2334.0, ""grundfos_2"": 2334.0, ""grundfos_3"": 2334.0}"                        ,      171,      64.04,  65.22, grundfos_2, 2334.0,  57,      21.74
"{""grundfos_1"": 2334.0, ""grundfos_2"": 2334.0, ""grundfos_3"": 2334.0}"                        ,      171,      64.04,  65.22, grundfos_3, 2334.0,  57,      21.74
"{""grundfos_0"": 2340.0, ""grundfos_1"": 2341.0, ""grundfos_3"": 2340.0}"                        ,      193,      64.02,  68.24, grundfos_0, 2340.0,  64,      22.7
"{""grundfos_0"": 2340.0, ""grundfos_1"": 2341.0, ""grundfos_3"": 2340.0}"                        ,      193,      64.02,  68.24, grundfos_1, 2341.0,  65,      22.84
"{""grundfos_0"": 2340.0, ""grundfos_1"": 2341.0, ""grundfos_3"": 2340.0}"                        ,      193,      64.02,  68.24, grundfos_3, 2340.0,  64,      22.7
"{""grundfos_1"": 2358.0, ""grundfos_3"": 2383.0}"                                                ,      268,      64.01,  79.67, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_3"": 2383.0}"                                                ,      268,      64.01,  79.67, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_1"": 2358.0, ""grundfos_3"": 2383.0}"                                                ,      268,      64.01,  79.67, grundfos_3, 2383.0,  99,      28.12
"{""grundfos_1"": 2686.0}"                                                                        ,      590,      64.0 , 141.05, grundfos_1, 2602.0, 184,      44.09
"{""grundfos_1"": 2686.0}"                                                                        ,      590,      64.0 , 141.05, grundfos_1, 2662.0, 200,      47.75
"{""grundfos_1"": 2686.0}"                                                                        ,      590,      64.0 , 141.05, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2903.0, ""grundfos_2"": 2908.0}"                        ,      764,      64.04, 188.36, grundfos_0, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2903.0, ""grundfos_2"": 2908.0}"                        ,      764,      64.04, 188.36, grundfos_1, 2903.0, 254,      62.58
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2903.0, ""grundfos_2"": 2908.0}"                        ,      764,      64.04, 188.36, grundfos_2, 2908.0, 255,      62.89
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2423.0}"                        ,      340,      64.0 ,  91.63, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2423.0}"                        ,      340,      64.0 ,  91.63, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2423.0}"                        ,      340,      64.0 ,  91.63, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_1"": 2943.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}"                        ,      786,      64.04, 195.33, grundfos_1, 2943.0, 262,      65.11
"{""grundfos_1"": 2943.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}"                        ,      786,      64.04, 195.33, grundfos_2, 2943.0, 262,      65.11
