pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_1"": 2943.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}"                        ,      786,      64.04, 195.33, grundfos_3, 2943.0, 262,      65.11
"{""grundfos_2"": 2319.0, ""grundfos_3"": 2314.0}"                                                ,      100,      64.02,  56.8 , grundfos_2, 2314.0,  31,      18.69
"{""grundfos_2"": 2319.0, ""grundfos_3"": 2314.0}"                                                ,      100,      64.02,  56.8 , grundfos_2, 2319.0,  38,      19.42
"{""grundfos_2"": 2319.0, ""grundfos_3"": 2314.0}"                                                ,      100,      64.02,  56.8 , grundfos_3, 2314.0,  31,      18.69
"{""grundfos_1"": 2514.0, ""grundfos_3"": 2494.0}"                                                ,      457,      64.02, 112.83, grundfos_1, 2494.0, 150,      37.16
"{""grundfos_1"": 2514.0, ""grundfos_3"": 2494.0}"                                                ,      457,      64.02, 112.83, grundfos_1, 2514.0, 157,      38.51
"{""grundfos_1"": 2514.0, ""grundfos_3"": 2494.0}"                                                ,      457,      64.02, 112.83, grundfos_3, 2494.0, 150,      37.16
"{""grundfos_0"": 2948.0, ""grundfos_1"": 2948.0, ""grundfos_3"": 2948.0}"                        ,      789,      64.03, 196.29, grundfos_0, 2948.0, 263,      65.43
"{""grundfos_0"": 2948.0, ""grundfos_1"": 2948.0, ""grundfos_3"": 2948.0}"                        ,      789,      64.03, 196.29, grundfos_1, 2948.0, 263,      65.43
"{""grundfos_0"": 2948.0, ""grundfos_1"": 2948.0, ""grundfos_3"": 2948.0}"                        ,      789,      64.03, 196.29, grundfos_3, 2948.0, 263,      65.43
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2332.0}"                        ,      165,      64.02,  64.41, grundfos_0, 2332.0,  55,      21.47
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2332.0}"                        ,      165,      64.02,  64.41, grundfos_1, 2332.0,  55,      21.47
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2332.0}"                        ,      165,      64.02,  64.41, grundfos_2, 2332.0,  55,      21.47
{}                                                                                                ,      837,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2475.0, ""grundfos_1"": 2520.0}"                                                ,      445,      64.02, 110.58, grundfos_0, 2475.0, 143,      35.84
"{""grundfos_0"": 2475.0, ""grundfos_1"": 2520.0}"                                                ,      445,      64.02, 110.58, grundfos_1, 2475.0, 143,      35.84
"{""grundfos_0"": 2475.0, ""grundfos_1"": 2520.0}"                                                ,      445,      64.02, 110.58, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_0"": 2662.0, ""grundfos_2"": 2682.0}"                                                ,      589,      64.0 , 140.81, grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_2"": 2682.0}"                                                ,      589,      64.0 , 140.81, grundfos_2, 2602.0, 184,      44.09
"{""grundfos_0"": 2662.0, ""grundfos_2"": 2682.0}"                                                ,      589,      64.0 , 140.81, grundfos_2, 2682.0, 205,      48.97
"{""grundfos_0"": 2602.0, ""grundfos_2"": 2670.0}"                                                ,      586,      64.0 , 140.08, grundfos_0, 2602.0, 184,      44.09
"{""grundfos_0"": 2602.0, ""grundfos_2"": 2670.0}"                                                ,      586,      64.0 , 140.08, grundfos_2, 2662.0, 200,      47.75
"{""grundfos_0"": 2602.0, ""grundfos_2"": 2670.0}"                                                ,      586,      64.0 , 140.08, grundfos_2, 2670.0, 202,      48.24
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2409.0}"                        ,      356,      64.0 ,  94.37, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2409.0}"                        ,      356,      64.0 ,  94.37, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2409.0}"                        ,      356,      64.0 ,  94.37, grundfos_3, 2409.0, 114,      30.65
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}"                        ,      279,      64.01,  81.42, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}"                        ,      279,      64.01,  81.42, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}"                        ,      279,      64.01,  81.42, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_1"": 2854.0, ""grundfos_2"": 2854.0}"                                                ,      716,      64.01, 173.96, grundfos_1, 2780.0, 228,      54.94
"{""grundfos_1"": 2854.0, ""grundfos_2"": 2854.0}"                                                ,      716,      64.01, 173.96, grundfos_1, 2854.0, 244,      59.51
"{""grundfos_1"": 2854.0, ""grundfos_2"": 2854.0}"                                                ,      716,      64.01, 173.96, grundfos_2, 2854.0, 244,      59.51
"{""grundfos_0"": 2505.0, ""grundfos_1"": 2535.0}"                                                ,      463,      64.0 , 114.01, grundfos_0, 2505.0, 154,      37.92
"{""grundfos_0"": 2505.0, ""grundfos_1"": 2535.0}"                                                ,      463,      64.0 , 114.01, grundfos_1, 2480.0, 145,      36.2
"{""grundfos_0"": 2505.0, ""grundfos_1"": 2535.0}"                                                ,      463,      64.0 , 114.01, grundfos_1, 2535.0, 164,      39.89
"{""grundfos_0"": 2835.0, ""grundfos_3"": 2798.0}"                                                ,      704,      64.0 , 170.43, grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2835.0, ""grundfos_3"": 2798.0}"                                                ,      704,      64.0 , 170.43, grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_3"": 2798.0}"                                                ,      704,      64.0 , 170.43, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_1"": 2686.0, ""grundfos_3"": 2719.0}"                                                ,      622,      64.0 , 148.67, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_1"": 2686.0, ""grundfos_3"": 2719.0}"                                                ,      622,      64.0 , 148.67, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_1"": 2686.0, ""grundfos_3"": 2719.0}"                                                ,      622,      64.0 , 148.67, grundfos_3, 2719.0, 214,      51.22
"{""grundfos_1"": 2483.0, ""grundfos_2"": 2494.0, ""grundfos_3"": 2523.0}"                        ,      456,      64.02, 112.66, grundfos_1, 2483.0, 146,      36.4
"{""grundfos_1"": 2483.0, ""grundfos_2"": 2494.0, ""grundfos_3"": 2523.0}"                        ,      456,      64.02, 112.66, grundfos_2, 2494.0, 150,      37.16
"{""grundfos_1"": 2483.0, ""grundfos_2"": 2494.0, ""grundfos_3"": 2523.0}"                        ,      456,      64.02, 112.66, grundfos_3, 2523.0, 160,      39.1
"{""grundfos_2"": 2514.0, ""grundfos_3"": 2514.0}"                                                ,      464,      64.02, 114.18, grundfos_2, 2514.0, 157,      38.51
"{""grundfos_2"": 2514.0, ""grundfos_3"": 2514.0}"                                                ,      464,      64.02, 114.18, grundfos_3, 2494.0, 150,      37.16
"{""grundfos_2"": 2514.0, ""grundfos_3"": 2514.0}"                                                ,      464,      64.02, 114.18, grundfos_3, 2514.0, 157,      38.51
"{""grundfos_0"": 2344.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2344.0}"                        ,      204,      64.03,  69.81, grundfos_0, 2344.0,  68,      23.27
"{""grundfos_0"": 2344.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2344.0}"                        ,      204,      64.03,  69.81, grundfos_2, 2344.0,  68,      23.27
"{""grundfos_0"": 2344.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2344.0}"                        ,      204,      64.03,  69.81, grundfos_3, 2344.0,  68,      23.27
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2736.0}"                                                ,      655,      64.0 , 157.27, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2736.0}"                                                ,      655,      64.0 , 157.27, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2736.0}"                                                ,      655,      64.0 , 157.27, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_1"": 2979.0, ""grundfos_3"": 2933.0}"                                                ,      787,      64.05, 195.71, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_3"": 2933.0}"                                                ,      787,      64.05, 195.71, grundfos_3, 2923.0, 258,      63.84
"{""grundfos_1"": 2979.0, ""grundfos_3"": 2933.0}"                                                ,      787,      64.05, 195.71, grundfos_3, 2933.0, 260,      64.47
"{""grundfos_0"": 2979.0, ""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0}"                        ,      807,      64.05, 202.2 , grundfos_0, 2979.0, 269,      67.4
"{""grundfos_0"": 2979.0, ""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0}"                        ,      807,      64.05, 202.2 , grundfos_1, 2979.0, 269,      67.4
"{""grundfos_0"": 2979.0, ""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0}"                        ,      807,      64.05, 202.2 , grundfos_2, 2979.0, 269,      67.4
"{""grundfos_1"": 2362.0, ""grundfos_2"": 2362.0, ""grundfos_3"": 2362.0}"                        ,      252,      64.02,  77.1 , grundfos_1, 2362.0,  84,      25.7
"{""grundfos_1"": 2362.0, ""grundfos_2"": 2362.0, ""grundfos_3"": 2362.0}"                        ,      252,      64.02,  77.1 , grundfos_2, 2362.0,  84,      25.7
"{""grundfos_1"": 2362.0, ""grundfos_2"": 2362.0, ""grundfos_3"": 2362.0}"                        ,      252,      64.02,  77.1 , grundfos_3, 2362.0,  84,      25.7
"{""grundfos_1"": 2380.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      291,      64.01,  83.37, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_1"": 2380.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      291,      64.01,  83.37, grundfos_2, 2380.0,  97,      27.79
"{""grundfos_1"": 2380.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      291,      64.01,  83.37, grundfos_3, 2380.0,  97,      27.79
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2771.0}"                        ,      673,      64.0 , 161.82, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2771.0}"                        ,      673,      64.0 , 161.82, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2771.0}"                        ,      673,      64.0 , 161.82, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_1"": 2953.0, ""grundfos_2"": 2953.0, ""grundfos_3"": 2953.0}"                        ,      792,      64.02, 197.22, grundfos_1, 2953.0, 264,      65.74
"{""grundfos_1"": 2953.0, ""grundfos_2"": 2953.0, ""grundfos_3"": 2953.0}"                        ,      792,      64.02, 197.22, grundfos_2, 2953.0, 264,      65.74
"{""grundfos_1"": 2953.0, ""grundfos_2"": 2953.0, ""grundfos_3"": 2953.0}"                        ,      792,      64.02, 197.22, grundfos_3, 2953.0, 264,      65.74
"{""grundfos_0"": 2845.0, ""grundfos_2"": 2913.0}"                                                ,      740,      64.05, 181.11, grundfos_0, 2845.0, 242,      58.95
"{""grundfos_0"": 2845.0, ""grundfos_2"": 2913.0}"                                                ,      740,      64.05, 181.11, grundfos_2, 2845.0, 242,      58.95
"{""grundfos_0"": 2845.0, ""grundfos_2"": 2913.0}"                                                ,      740,      64.05, 181.11, grundfos_2, 2913.0, 256,      63.21
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2821.0}"                        ,      726,      64.0 , 176.81, grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2821.0}"                        ,      726,      64.0 , 176.81, grundfos_1, 2878.0, 249,      61.01
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2821.0}"                        ,      726,      64.0 , 176.81, grundfos_2, 2821.0, 237,      57.47
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2821.0}"                                                ,      703,      64.0 , 170.19, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2821.0}"                                                ,      703,      64.0 , 170.19, grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2821.0}"                                                ,      703,      64.0 , 170.19, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2358.0}"                        ,      237,      64.01,  74.74, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2358.0}"                        ,      237,      64.01,  74.74, grundfos_2, 2351.0,  75,      24.3
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2358.0}"                        ,      237,      64.01,  74.74, grundfos_3, 2358.0,  81,      25.22
"{""grundfos_0"": 2305.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}"                        ,       49,      64.0 ,  52.11, grundfos_0, 2305.0,  19,      17.59
"{""grundfos_0"": 2305.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}"                        ,       49,      64.0 ,  52.11, grundfos_2, 2302.0,  15,      17.26
"{""grundfos_0"": 2305.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}"                        ,       49,      64.0 ,  52.11, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_0"": 2366.0, ""grundfos_1"": 2356.0, ""grundfos_2"": 2366.0}"                        ,      253,      64.03,  77.28, grundfos_0, 2366.0,  87,      26.18
"{""grundfos_0"": 2366.0, ""grundfos_1"": 2356.0, ""grundfos_2"": 2366.0}"                        ,      253,      64.03,  77.28, grundfos_1, 2356.0,  79,      24.92
"{""grundfos_0"": 2366.0, ""grundfos_1"": 2356.0, ""grundfos_2"": 2366.0}"                        ,      253,      64.03,  77.28, grundfos_2, 2366.0,  87,      26.18
"{""grundfos_1"": 2514.0, ""grundfos_3"": 2483.0}"                                                ,      449,      64.02, 111.31, grundfos_1, 2483.0, 146,      36.4
"{""grundfos_1"": 2514.0, ""grundfos_3"": 2483.0}"                                                ,      449,      64.02, 111.31, grundfos_1, 2514.0, 157,      38.51
"{""grundfos_1"": 2514.0, ""grundfos_3"": 2483.0}"                                                ,      449,      64.02, 111.31, grundfos_3, 2483.0, 146,      36.4
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2398.0}"                                                ,      331,      64.0 ,  90.08, grundfos_0, 2398.0, 108,      29.63
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2398.0}"                                                ,      331,      64.0 ,  90.08, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2398.0}"                                                ,      331,      64.0 ,  90.08, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}"                        ,      317,      64.0 ,  87.71, grundfos_1, 2386.0, 101,      28.45
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}"                        ,      317,      64.0 ,  87.71, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}"                        ,      317,      64.0 ,  87.71, grundfos_3, 2398.0, 108,      29.63
"{""grundfos_1"": 2831.0, ""grundfos_3"": 2831.0}"                                                ,      478,      64.05, 116.16, grundfos_1, 2831.0, 239,      58.08
"{""grundfos_1"": 2831.0, ""grundfos_3"": 2831.0}"                                                ,      478,      64.05, 116.16, grundfos_3, 2831.0, 239,      58.08
"{""grundfos_1"": 2526.0}"                                                                        ,      287,      64.02,  72.05, grundfos_1, 2434.0, 126,      32.75
"{""grundfos_1"": 2526.0}"                                                                        ,      287,      64.02,  72.05, grundfos_1, 2526.0, 161,      39.3
"{""grundfos_1"": 2498.0, ""grundfos_3"": 2479.0}"                                                ,      295,      64.1 ,  73.48, grundfos_1, 2498.0, 151,      37.4
"{""grundfos_1"": 2498.0, ""grundfos_3"": 2479.0}"                                                ,      295,      64.1 ,  73.48, grundfos_3, 2479.0, 144,      36.08
"{""grundfos_1"": 2933.0}"                                                                        ,      518,      64.05, 128.31, grundfos_1, 2923.0, 258,      63.84
"{""grundfos_1"": 2933.0}"                                                                        ,      518,      64.05, 128.31, grundfos_1, 2933.0, 260,      64.47
"{""grundfos_1"": 2903.0, ""grundfos_2"": 2903.0}"                                                ,      508,      64.04, 125.16, grundfos_1, 2903.0, 254,      62.58
"{""grundfos_1"": 2903.0, ""grundfos_2"": 2903.0}"                                                ,      508,      64.04, 125.16, grundfos_2, 2903.0, 254,      62.58
"{""grundfos_1"": 2827.0}"                                                                        ,      473,      64.1 , 114.8 , grundfos_1, 2813.0, 235,      56.97
"{""grundfos_1"": 2827.0}"                                                                        ,      473,      64.1 , 114.8 , grundfos_1, 2827.0, 238,      57.83
"{""grundfos_1"": 2465.0}"                                                                        ,      268,      64.03,  68.41, grundfos_1, 2441.0, 129,      33.3
"{""grundfos_1"": 2465.0}"                                                                        ,      268,      64.03,  68.41, grundfos_1, 2465.0, 139,      35.11
"{""grundfos_0"": 2699.0, ""grundfos_3"": 2699.0}"                                                ,      418,      64.05,  99.98, grundfos_0, 2699.0, 209,      49.99
"{""grundfos_0"": 2699.0, ""grundfos_3"": 2699.0}"                                                ,      418,      64.05,  99.98, grundfos_3, 2699.0, 209,      49.99
"{""grundfos_1"": 2339.0, ""grundfos_3"": 2346.0}"                                                ,      133,      64.02,  46.13, grundfos_1, 2339.0,  63,      22.56
"{""grundfos_1"": 2339.0, ""grundfos_3"": 2346.0}"                                                ,      133,      64.02,  46.13, grundfos_3, 2346.0,  70,      23.57
{}                                                                                                ,      547,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2979.0, ""grundfos_3"": 2979.0}"                                                ,      538,      64.05, 134.8 , grundfos_0, 2979.0, 269,      67.4
"{""grundfos_0"": 2979.0, ""grundfos_3"": 2979.0}"                                                ,      538,      64.05, 134.8 , grundfos_3, 2979.0, 269,      67.4
"{""grundfos_1"": 2776.0}"                                                                        ,      443,      64.04, 106.45, grundfos_1, 2728.0, 216,      51.76
"{""grundfos_1"": 2776.0}"                                                                        ,      443,      64.04, 106.45, grundfos_1, 2776.0, 227,      54.69
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2398.0}"                                                ,      212,      64.0 ,  58.58, grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2398.0}"                                                ,      212,      64.0 ,  58.58, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_0"": 2732.0, ""grundfos_1"": 2732.0}"                                                ,      434,      64.02, 104.02, grundfos_0, 2732.0, 217,      52.01
"{""grundfos_0"": 2732.0, ""grundfos_1"": 2732.0}"                                                ,      434,      64.02, 104.02, grundfos_1, 2732.0, 217,      52.01
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2821.0}"                                                ,      455,      64.0 , 109.72, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2821.0}"                                                ,      455,      64.0 , 109.72, grundfos_2, 2821.0, 237,      57.47
"{""grundfos_1"": 2670.0, ""grundfos_2"": 2662.0}"                                                ,      402,      64.0 ,  95.99, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_1"": 2670.0, ""grundfos_2"": 2662.0}"                                                ,      402,      64.0 ,  95.99, grundfos_2, 2662.0, 200,      47.75
"{""grundfos_1"": 2345.0, ""grundfos_3"": 2344.0}"                                                ,      137,      64.03,  46.69, grundfos_1, 2345.0,  69,      23.42
"{""grundfos_1"": 2345.0, ""grundfos_3"": 2344.0}"                                                ,      137,      64.03,  46.69, grundfos_3, 2344.0,  68,      23.27
"{""grundfos_0"": 2719.0, ""grundfos_2"": 2666.0}"                                                ,      415,      64.0 ,  99.22, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_2"": 2666.0}"                                                ,      415,      64.0 ,  99.22, grundfos_2, 2666.0, 201,      48.0
"{""grundfos_0"": 2423.0, ""grundfos_3"": 2467.0}"                                                ,      261,      64.0 ,  67.14, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_3"": 2467.0}"                                                ,      261,      64.0 ,  67.14, grundfos_3, 2467.0, 140,      35.28
"{""grundfos_0"": 2835.0, ""grundfos_3"": 2835.0}"                                                ,      480,      64.0 , 116.66, grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_3"": 2835.0}"                                                ,      480,      64.0 , 116.66, grundfos_3, 2835.0, 240,      58.33
"{""grundfos_1"": 2383.0}"                                                                        ,      184,      64.01,  53.97, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2383.0}"                                                                        ,      184,      64.01,  53.97, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_0"": 2979.0, ""grundfos_2"": 2913.0}"                                                ,      525,      64.05, 130.61, grundfos_0, 2979.0, 269,      67.4
"{""grundfos_0"": 2979.0, ""grundfos_2"": 2913.0}"                                                ,      525,      64.05, 130.61, grundfos_2, 2913.0, 256,      63.21
"{""grundfos_1"": 2821.0, ""grundfos_3"": 2798.0}"                                                ,      469,      64.0 , 113.52, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_1"": 2821.0, ""grundfos_3"": 2798.0}"                                                ,      469,      64.0 , 113.52, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_0"": 2352.0, ""grundfos_3"": 2411.0}"                                                ,      191,      64.0 ,  55.27, grundfos_0, 2352.0,  76,      24.45
"{""grundfos_0"": 2352.0, ""grundfos_3"": 2411.0}"                                                ,      191,      64.0 ,  55.27, grundfos_3, 2411.0, 115,      30.82
"{""grundfos_1"": 2613.0, ""grundfos_3"": 2678.0}"                                                ,      391,      64.01,  93.48, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_1"": 2613.0, ""grundfos_3"": 2678.0}"                                                ,      391,      64.01,  93.48, grundfos_3, 2678.0, 204,      48.72
"{""grundfos_1"": 2321.0, ""grundfos_3"": 2321.0}"                                                ,       82,      64.01,  39.5 , grundfos_1, 2321.0,  41,      19.75
"{""grundfos_1"": 2321.0, ""grundfos_3"": 2321.0}"                                                ,       82,      64.01,  39.5 , grundfos_3, 2321.0,  41,      19.75
"{""grundfos_0"": 2373.0, ""grundfos_3"": 2404.0}"                                                ,      203,      64.04,  57.15, grundfos_0, 2373.0,  92,      26.99
"{""grundfos_0"": 2373.0, ""grundfos_3"": 2404.0}"                                                ,      203,      64.04,  57.15, grundfos_3, 2404.0, 111,      30.16
"{""grundfos_1"": 2351.0}"                                                                        ,      149,      64.01,  48.45, grundfos_1, 2350.0,  74,      24.15
"{""grundfos_1"": 2351.0}"                                                                        ,      149,      64.01,  48.45, grundfos_1, 2351.0,  75,      24.3
"{""grundfos_2"": 2423.0, ""grundfos_3"": 2421.0}"                                                ,      241,      64.0 ,  63.55, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_2"": 2423.0, ""grundfos_3"": 2421.0}"                                                ,      241,      64.0 ,  63.55, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_1"": 2571.0, ""grundfos_3"": 2523.0}"                                                ,      335,      64.02,  81.26, grundfos_1, 2571.0, 175,      42.16
"{""grundfos_1"": 2571.0, ""grundfos_3"": 2523.0}"                                                ,      335,      64.02,  81.26, grundfos_3, 2523.0, 160,      39.1
"{""grundfos_0"": 2295.0}"                                                                        ,        7,      64.09,  32.89, grundfos_0, 2294.0,   3,      16.41
"{""grundfos_0"": 2295.0}"                                                                        ,        7,      64.09,  32.89, grundfos_0, 2295.0,   4,      16.48
{}                                                                                                ,      550,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2532.0, ""grundfos_3"": 2532.0}"                                                ,      326,      64.01,  79.38, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_1"": 2532.0, ""grundfos_3"": 2532.0}"                                                ,      326,      64.01,  79.38, grundfos_3, 2532.0, 163,      39.69
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2480.0}"                                                ,      281,      64.0 ,  70.74, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2480.0}"                                                ,      281,      64.0 ,  70.74, grundfos_2, 2480.0, 145,      36.2
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2295.0}"                                                ,       21,      64.0 ,  33.85, grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2295.0}"                                                ,       21,      64.0 ,  33.85, grundfos_1, 2295.0,   6,      16.59
"{""grundfos_0"": 2520.0, ""grundfos_2"": 2514.0}"                                                ,      316,      64.02,  77.41, grundfos_0, 2520.0, 159,      38.9
"{""grundfos_0"": 2520.0, ""grundfos_2"": 2514.0}"                                                ,      316,      64.02,  77.41, grundfos_2, 2514.0, 157,      38.51
"{""grundfos_1"": 2564.0}"                                                                        ,      337,      64.0 ,  81.62, grundfos_1, 2535.0, 164,      39.89
"{""grundfos_1"": 2564.0}"                                                                        ,      337,      64.0 ,  81.62, grundfos_1, 2564.0, 173,      41.73
"{""grundfos_1"": 2388.0, ""grundfos_3"": 2388.0}"                                                ,      204,      64.02,  57.24, grundfos_1, 2388.0, 102,      28.62
"{""grundfos_1"": 2388.0, ""grundfos_3"": 2388.0}"                                                ,      204,      64.02,  57.24, grundfos_3, 2388.0, 102,      28.62
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2859.0}"                                                ,      490,      64.02, 119.64, grundfos_0, 2859.0, 245,      59.82
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2859.0}"                                                ,      490,      64.02, 119.64, grundfos_1, 2859.0, 245,      59.82
"{""grundfos_2"": 2319.0, ""grundfos_3"": 2319.0}"                                                ,       76,      64.02,  38.84, grundfos_2, 2319.0,  38,      19.42
"{""grundfos_2"": 2319.0, ""grundfos_3"": 2319.0}"                                                ,       76,      64.02,  38.84, grundfos_3, 2319.0,  38,      19.42
"{""grundfos_2"": 2514.0, ""grundfos_3"": 2514.0}"                                                ,      314,      64.02,  77.02, grundfos_2, 2514.0, 157,      38.51
"{""grundfos_2"": 2514.0, ""grundfos_3"": 2514.0}"                                                ,      314,      64.02,  77.02, grundfos_3, 2514.0, 157,      38.51
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2840.0}"                                                ,      482,      64.02, 117.28, grundfos_0, 2840.0, 241,      58.64
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2840.0}"                                                ,      482,      64.02, 117.28, grundfos_1, 2840.0, 241,      58.64
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2771.0}"                                                ,      433,      64.0 , 103.84, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2771.0}"                                                ,      433,      64.0 , 103.84, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_1"": 2599.0, ""grundfos_2"": 2632.0}"                                                ,      375,      64.04,  89.81, grundfos_1, 2599.0, 183,      43.89
"{""grundfos_1"": 2599.0, ""grundfos_2"": 2632.0}"                                                ,      375,      64.04,  89.81, grundfos_2, 2632.0, 192,      45.92
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2386.0}"                                                ,      221,      64.0 ,  60.14, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2386.0}"                                                ,      221,      64.0 ,  60.14, grundfos_1, 2386.0, 101,      28.45
"{""grundfos_1"": 2441.0, ""grundfos_2"": 2455.0}"                                                ,      264,      64.03,  67.68, grundfos_1, 2441.0, 129,      33.3
"{""grundfos_1"": 2441.0, ""grundfos_2"": 2455.0}"                                                ,      264,      64.03,  67.68, grundfos_2, 2455.0, 135,      34.38
"{""grundfos_1"": 2349.0, ""grundfos_3"": 2362.0}"                                                ,      157,      64.02,  49.71, grundfos_1, 2349.0,  73,      24.01
"{""grundfos_1"": 2349.0, ""grundfos_3"": 2362.0}"                                                ,      157,      64.02,  49.71, grundfos_3, 2362.0,  84,      25.7
"{""grundfos_1"": 2475.0, ""grundfos_2"": 2494.0}"                                                ,      293,      64.02,  73.0 , grundfos_1, 2475.0, 143,      35.84
"{""grundfos_1"": 2475.0, ""grundfos_2"": 2494.0}"                                                ,      293,      64.02,  73.0 , grundfos_2, 2494.0, 150,      37.16
"{""grundfos_1"": 2308.0}"                                                                        ,       39,      64.01,  35.28, grundfos_1, 2303.0,  16,      17.35
"{""grundfos_1"": 2308.0}"                                                                        ,       39,      64.01,  35.28, grundfos_1, 2308.0,  23,      17.93
"{""grundfos_1"": 2943.0, ""grundfos_3"": 2943.0}"                                                ,      524,      64.04, 130.22, grundfos_1, 2943.0, 262,      65.11
"{""grundfos_1"": 2943.0, ""grundfos_3"": 2943.0}"                                                ,      524,      64.04, 130.22, grundfos_3, 2943.0, 262,      65.11
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2319.0, ""grundfos_2"": 2319.0}"                        ,      138,      64.02,  76.22, grundfos_0, 2314.0,  31,      18.69
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2319.0, ""grundfos_2"": 2319.0}"                        ,      138,      64.02,  76.22, grundfos_1, 2319.0,  38,      19.42
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2319.0, ""grundfos_2"": 2319.0}"                        ,      138,      64.02,  76.22, grundfos_2, 2314.0,  31,      18.69
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2319.0, ""grundfos_2"": 2319.0}"                        ,      138,      64.02,  76.22, grundfos_2, 2319.0,  38,      19.42
"{""grundfos_1"": 2647.0, ""grundfos_2"": 2617.0}"                                                ,      763,      64.03, 182.51, grundfos_1, 2617.0, 188,      45.0
"{""grundfos_1"": 2647.0, ""grundfos_2"": 2617.0}"                                                ,      763,      64.03, 182.51, grundfos_1, 2628.0, 191,      45.68
"{""grundfos_1"": 2647.0, ""grundfos_2"": 2617.0}"                                                ,      763,      64.03, 182.51, grundfos_1, 2647.0, 196,      46.83
"{""grundfos_1"": 2647.0, ""grundfos_2"": 2617.0}"                                                ,      763,      64.03, 182.51, grundfos_2, 2617.0, 188,      45.0
"{""grundfos_1"": 2529.0, ""grundfos_2"": 2529.0, ""grundfos_3"": 2508.0}"                        ,      635,      64.01, 155.4 , grundfos_1, 2511.0, 156,      38.31
"{""grundfos_1"": 2529.0, ""grundfos_2"": 2529.0, ""grundfos_3"": 2508.0}"                        ,      635,      64.01, 155.4 , grundfos_1, 2529.0, 162,      39.49
"{""grundfos_1"": 2529.0, ""grundfos_2"": 2529.0, ""grundfos_3"": 2508.0}"                        ,      635,      64.01, 155.4 , grundfos_2, 2529.0, 162,      39.49
"{""grundfos_1"": 2529.0, ""grundfos_2"": 2529.0, ""grundfos_3"": 2508.0}"                        ,      635,      64.01, 155.4 , grundfos_3, 2508.0, 155,      38.11
"{""grundfos_0"": 2347.0, ""grundfos_2"": 2348.0, ""grundfos_3"": 2347.0}"                        ,      285,      64.02,  94.99, grundfos_0, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_2"": 2348.0, ""grundfos_3"": 2347.0}"                        ,      285,      64.02,  94.99, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_2"": 2348.0, ""grundfos_3"": 2347.0}"                        ,      285,      64.02,  94.99, grundfos_2, 2348.0,  72,      23.86
"{""grundfos_0"": 2347.0, ""grundfos_2"": 2348.0, ""grundfos_3"": 2347.0}"                        ,      285,      64.02,  94.99, grundfos_3, 2347.0,  71,      23.71
"{""grundfos_1"": 2928.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}"                        ,     1037,      64.05, 256.94, grundfos_1, 2928.0, 259,      64.16
"{""grundfos_1"": 2928.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}"                        ,     1037,      64.05, 256.94, grundfos_2, 2933.0, 260,      64.47
"{""grundfos_1"": 2928.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}"                        ,     1037,      64.05, 256.94, grundfos_3, 2923.0, 258,      63.84
"{""grundfos_1"": 2928.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}"                        ,     1037,      64.05, 256.94, grundfos_3, 2933.0, 260,      64.47
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0}"                        ,      937,      64.0 , 226.8 , grundfos_0, 2821.0, 237,      57.47
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0}"                        ,      937,      64.0 , 226.8 , grundfos_1, 2771.0, 226,      54.39
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0}"                        ,      937,      64.0 , 226.8 , grundfos_1, 2821.0, 237,      57.47
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0}"                        ,      937,      64.0 , 226.8 , grundfos_2, 2821.0, 237,      57.47
"{""grundfos_1"": 2898.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2898.0}"                        ,     1007,      64.04, 247.57, grundfos_1, 2864.0, 246,      60.14
"{""grundfos_1"": 2898.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2898.0}"                        ,     1007,      64.04, 247.57, grundfos_1, 2898.0, 253,      62.27
"{""grundfos_1"": 2898.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2898.0}"                        ,     1007,      64.04, 247.57, grundfos_2, 2908.0, 255,      62.89
"{""grundfos_1"": 2898.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2898.0}"                        ,     1007,      64.04, 247.57, grundfos_3, 2898.0, 253,      62.27
"{""grundfos_1"": 2526.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2548.0}"                        ,      660,      64.02, 160.44, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2526.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2548.0}"                        ,      660,      64.02, 160.44, grundfos_1, 2526.0, 161,      39.3
"{""grundfos_1"": 2526.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2548.0}"                        ,      660,      64.02, 160.44, grundfos_2, 2561.0, 172,      41.53
"{""grundfos_1"": 2526.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2548.0}"                        ,      660,      64.02, 160.44, grundfos_3, 2548.0, 168,      40.71
"{""grundfos_0"": 2568.0, ""grundfos_1"": 2568.0, ""grundfos_2"": 2568.0, ""grundfos_3"": 2568.0}",      696,      64.04, 167.88, grundfos_0, 2568.0, 174,      41.97
"{""grundfos_0"": 2568.0, ""grundfos_1"": 2568.0, ""grundfos_2"": 2568.0, ""grundfos_3"": 2568.0}",      696,      64.04, 167.88, grundfos_1, 2568.0, 174,      41.97
"{""grundfos_0"": 2568.0, ""grundfos_1"": 2568.0, ""grundfos_2"": 2568.0, ""grundfos_3"": 2568.0}",      696,      64.04, 167.88, grundfos_2, 2568.0, 174,      41.97
"{""grundfos_0"": 2568.0, ""grundfos_1"": 2568.0, ""grundfos_2"": 2568.0, ""grundfos_3"": 2568.0}",      696,      64.04, 167.88, grundfos_3, 2568.0, 174,      41.97
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2529.0, ""grundfos_3"": 2508.0}"                        ,      628,      64.01, 154.02, grundfos_0, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2529.0, ""grundfos_3"": 2508.0}"                        ,      628,      64.01, 154.02, grundfos_1, 2508.0, 155,      38.11
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2529.0, ""grundfos_3"": 2508.0}"                        ,      628,      64.01, 154.02, grundfos_1, 2529.0, 162,      39.49
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2529.0, ""grundfos_3"": 2508.0}"                        ,      628,      64.01, 154.02, grundfos_3, 2508.0, 155,      38.11
"{""grundfos_1"": 2398.0, ""grundfos_3"": 2445.0}"                                                ,      239,      64.0 ,  63.27, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_1"": 2398.0, ""grundfos_3"": 2445.0}"                                                ,      239,      64.0 ,  63.27, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_1"": 2317.0, ""grundfos_2"": 2317.0}"                                                ,       70,      64.03,  38.22, grundfos_1, 2317.0,  35,      19.11
"{""grundfos_1"": 2317.0, ""grundfos_2"": 2317.0}"                                                ,       70,      64.03,  38.22, grundfos_2, 2317.0,  35,      19.11
"{""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                                                ,       20,      64.05,  33.8 , grundfos_2, 2299.0,  10,      16.9
"{""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                                                ,       20,      64.05,  33.8 , grundfos_3, 2299.0,  10,      16.9
"{""grundfos_1"": 2719.0, ""grundfos_3"": 2690.0}"                                                ,      421,      64.0 , 100.67, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2719.0, ""grundfos_3"": 2690.0}"                                                ,      421,      64.0 , 100.67, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_2"": 2303.0, ""grundfos_3"": 2303.0}"                                                ,       32,      64.01,  34.7 , grundfos_2, 2303.0,  16,      17.35
"{""grundfos_2"": 2303.0, ""grundfos_3"": 2303.0}"                                                ,       32,      64.01,  34.7 , grundfos_3, 2303.0,  16,      17.35
"{""grundfos_0"": 2307.0, ""grundfos_1"": 2297.0}"                                                ,       27,      64.07,  34.38, grundfos_0, 2307.0,  20,      17.7
"{""grundfos_0"": 2307.0, ""grundfos_1"": 2297.0}"                                                ,       27,      64.07,  34.38, grundfos_1, 2297.0,   7,      16.68
"{""grundfos_1"": 2305.0, ""grundfos_3"": 2305.0}"                                                ,       36,      64.04,  35.04, grundfos_1, 2305.0,  18,      17.52
"{""grundfos_1"": 2305.0, ""grundfos_3"": 2305.0}"                                                ,       36,      64.04,  35.04, grundfos_3, 2305.0,  18,      17.52
"{""grundfos_2"": 2888.0, ""grundfos_3"": 2888.0}"                                                ,      502,      64.02, 123.28, grundfos_2, 2888.0, 251,      61.64
"{""grundfos_2"": 2888.0, ""grundfos_3"": 2888.0}"                                                ,      502,      64.02, 123.28, grundfos_3, 2888.0, 251,      61.64
"{""grundfos_1"": 2359.0, ""grundfos_2"": 2371.0}"                                                ,      173,      64.0 ,  52.18, grundfos_1, 2359.0,  82,      25.37
"{""grundfos_1"": 2359.0, ""grundfos_2"": 2371.0}"                                                ,      173,      64.0 ,  52.18, grundfos_2, 2371.0,  91,      26.81
"{""grundfos_1"": 2869.0, ""grundfos_3"": 2923.0}"                                                ,      505,      64.05, 124.29, grundfos_1, 2869.0, 247,      60.45
"{""grundfos_1"": 2869.0, ""grundfos_3"": 2923.0}"                                                ,      505,      64.05, 124.29, grundfos_3, 2923.0, 258,      63.84
"{""grundfos_1"": 2624.0, ""grundfos_3"": 2624.0}"                                                ,      562,      64.01, 134.54, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_1"": 2624.0, ""grundfos_3"": 2624.0}"                                                ,      562,      64.01, 134.54, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_1"": 2624.0, ""grundfos_3"": 2624.0}"                                                ,      562,      64.01, 134.54, grundfos_3, 2624.0, 190,      45.44
"{""grundfos_0"": 2888.0, ""grundfos_1"": 2888.0}"                                                ,      743,      64.02, 181.92, grundfos_0, 2888.0, 251,      61.64
"{""grundfos_0"": 2888.0, ""grundfos_1"": 2888.0}"                                                ,      743,      64.02, 181.92, grundfos_1, 2840.0, 241,      58.64
"{""grundfos_0"": 2888.0, ""grundfos_1"": 2888.0}"                                                ,      743,      64.02, 181.92, grundfos_1, 2888.0, 251,      61.64
"{""grundfos_1"": 2462.0, ""grundfos_2"": 2462.0}"                                                ,      407,      64.0 , 103.46, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_1"": 2462.0, ""grundfos_2"": 2462.0}"                                                ,      407,      64.0 , 103.46, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_1"": 2462.0, ""grundfos_2"": 2462.0}"                                                ,      407,      64.0 , 103.46, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_0"": 2443.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0}"                        ,      440,      64.01, 109.69, grundfos_0, 2443.0, 130,      33.47
"{""grundfos_0"": 2443.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0}"                        ,      440,      64.01, 109.69, grundfos_1, 2508.0, 155,      38.11
"{""grundfos_0"": 2443.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0}"                        ,      440,      64.01, 109.69, grundfos_2, 2508.0, 155,      38.11
"{""grundfos_0"": 2363.0, ""grundfos_3"": 2358.0}"                                                ,      241,      64.01,  75.37, grundfos_0, 2351.0,  75,      24.3
"{""grundfos_0"": 2363.0, ""grundfos_3"": 2358.0}"                                                ,      241,      64.01,  75.37, grundfos_0, 2363.0,  85,      25.85
"{""grundfos_0"": 2363.0, ""grundfos_3"": 2358.0}"                                                ,      241,      64.01,  75.37, grundfos_3, 2358.0,  81,      25.22
"{""grundfos_0"": 2428.0, ""grundfos_1"": 2406.0, ""grundfos_3"": 2406.0}"                        ,      347,      64.04,  92.9 , grundfos_0, 2428.0, 123,      32.24
"{""grundfos_0"": 2428.0, ""grundfos_1"": 2406.0, ""grundfos_3"": 2406.0}"                        ,      347,      64.04,  92.9 , grundfos_1, 2406.0, 112,      30.33
"{""grundfos_0"": 2428.0, ""grundfos_1"": 2406.0, ""grundfos_3"": 2406.0}"                        ,      347,      64.04,  92.9 , grundfos_3, 2406.0, 112,      30.33
"{""grundfos_1"": 2321.0, ""grundfos_2"": 2321.0}"                                                ,      109,      64.01,  57.8 , grundfos_1, 2311.0,  27,      18.3
"{""grundfos_1"": 2321.0, ""grundfos_2"": 2321.0}"                                                ,      109,      64.01,  57.8 , grundfos_1, 2321.0,  41,      19.75
"{""grundfos_1"": 2321.0, ""grundfos_2"": 2321.0}"                                                ,      109,      64.01,  57.8 , grundfos_2, 2321.0,  41,      19.75
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2812.0, ""grundfos_2"": 2859.0}"                        ,      725,      64.02, 176.55, grundfos_0, 2859.0, 245,      59.82
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2812.0, ""grundfos_2"": 2859.0}"                        ,      725,      64.02, 176.55, grundfos_1, 2812.0, 235,      56.91
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2812.0, ""grundfos_2"": 2859.0}"                        ,      725,      64.02, 176.55, grundfos_2, 2859.0, 245,      59.82
"{""grundfos_2"": 2494.0, ""grundfos_3"": 2494.0}"                                                ,      443,      64.02, 110.16, grundfos_2, 2475.0, 143,      35.84
"{""grundfos_2"": 2494.0, ""grundfos_3"": 2494.0}"                                                ,      443,      64.02, 110.16, grundfos_2, 2494.0, 150,      37.16
"{""grundfos_2"": 2494.0, ""grundfos_3"": 2494.0}"                                                ,      443,      64.02, 110.16, grundfos_3, 2494.0, 150,      37.16
"{""grundfos_0"": 2508.0, ""grundfos_1"": 2491.0}"                                                ,      453,      64.01, 112.03, grundfos_0, 2491.0, 149,      36.96
"{""grundfos_0"": 2508.0, ""grundfos_1"": 2491.0}"                                                ,      453,      64.01, 112.03, grundfos_0, 2508.0, 155,      38.11
"{""grundfos_0"": 2508.0, ""grundfos_1"": 2491.0}"                                                ,      453,      64.01, 112.03, grundfos_1, 2491.0, 149,      36.96
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0}"                                                ,      796,      64.05, 198.64, grundfos_1, 2923.0, 258,      63.84
