pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0}"                                                ,      796,      64.05, 198.64, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0}"                                                ,      796,      64.05, 198.64, grundfos_2, 2979.0, 269,      67.4
"{""grundfos_1"": 2767.0, ""grundfos_2"": 2776.0}"                                                ,      677,      64.04, 162.97, grundfos_1, 2767.0, 225,      54.14
"{""grundfos_1"": 2767.0, ""grundfos_2"": 2776.0}"                                                ,      677,      64.04, 162.97, grundfos_2, 2767.0, 225,      54.14
"{""grundfos_1"": 2767.0, ""grundfos_2"": 2776.0}"                                                ,      677,      64.04, 162.97, grundfos_2, 2776.0, 227,      54.69
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2639.0}"                                                ,      566,      64.01, 135.45, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2639.0}"                                                ,      566,      64.01, 135.45, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2639.0}"                                                ,      566,      64.01, 135.45, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0}"                        ,      507,      64.01, 122.73, grundfos_0, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0}"                        ,      507,      64.01, 122.73, grundfos_1, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0}"                        ,      507,      64.01, 122.73, grundfos_2, 2551.0, 169,      40.91
"{""grundfos_0"": 2314.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2316.0}"                        ,      103,      64.02,  57.1 , grundfos_0, 2314.0,  31,      18.69
"{""grundfos_0"": 2314.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2316.0}"                        ,      103,      64.02,  57.1 , grundfos_2, 2319.0,  38,      19.42
"{""grundfos_0"": 2314.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2316.0}"                        ,      103,      64.02,  57.1 , grundfos_3, 2316.0,  34,      18.99
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2571.0}"                        ,      509,      64.02, 123.22, grundfos_0, 2571.0, 175,      42.16
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2571.0}"                        ,      509,      64.02, 123.22, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2571.0}"                        ,      509,      64.02, 123.22, grundfos_3, 2571.0, 175,      42.16
"{""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2391.0}"                        ,      334,      64.0 ,  90.59, grundfos_1, 2411.0, 115,      30.82
"{""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2391.0}"                        ,      334,      64.0 ,  90.59, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2391.0}"                        ,      334,      64.0 ,  90.59, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_0"": 2409.0, ""grundfos_3"": 2423.0}"                                                ,      350,      64.0 ,  93.33, grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_3"": 2423.0}"                                                ,      350,      64.0 ,  93.33, grundfos_3, 2411.0, 115,      30.82
"{""grundfos_0"": 2409.0, ""grundfos_3"": 2423.0}"                                                ,      350,      64.0 ,  93.33, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2532.0}"                                                ,      481,      64.01, 117.49, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2532.0}"                                                ,      481,      64.01, 117.49, grundfos_2, 2529.0, 162,      39.49
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2532.0}"                                                ,      481,      64.01, 117.49, grundfos_2, 2532.0, 163,      39.69
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2462.0, ""grundfos_2"": 2436.0}"                        ,      392,      64.0 , 100.75, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2462.0, ""grundfos_2"": 2436.0}"                        ,      392,      64.0 , 100.75, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2462.0, ""grundfos_2"": 2436.0}"                        ,      392,      64.0 , 100.75, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_1"": 2588.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2588.0}"                        ,      698,      64.01, 168.26, grundfos_1, 2551.0, 169,      40.91
"{""grundfos_1"": 2588.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2588.0}"                        ,      698,      64.01, 168.26, grundfos_1, 2588.0, 180,      43.22
"{""grundfos_1"": 2588.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2588.0}"                        ,      698,      64.01, 168.26, grundfos_2, 2551.0, 169,      40.91
"{""grundfos_1"": 2588.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2588.0}"                        ,      698,      64.01, 168.26, grundfos_3, 2588.0, 180,      43.22
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2328.0}"                        ,      179,      64.02,  80.87, grundfos_1, 2316.0,  34,      18.99
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2328.0}"                        ,      179,      64.02,  80.87, grundfos_2, 2324.0,  45,      20.22
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2328.0}"                        ,      179,      64.02,  80.87, grundfos_2, 2328.0,  50,      20.83
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2328.0}"                        ,      179,      64.02,  80.87, grundfos_3, 2328.0,  50,      20.83
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2561.0, ""grundfos_2"": 2548.0}"                        ,      680,      64.02, 164.48, grundfos_0, 2561.0, 172,      41.53
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2561.0, ""grundfos_2"": 2548.0}"                        ,      680,      64.02, 164.48, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2561.0, ""grundfos_2"": 2548.0}"                        ,      680,      64.02, 164.48, grundfos_1, 2561.0, 172,      41.53
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2561.0, ""grundfos_2"": 2548.0}"                        ,      680,      64.02, 164.48, grundfos_2, 2548.0, 168,      40.71
"{""grundfos_1"": 2332.0, ""grundfos_2"": 2342.0}"                                                ,      241,      64.02,  88.77, grundfos_1, 2332.0,  55,      21.47
"{""grundfos_1"": 2332.0, ""grundfos_2"": 2342.0}"                                                ,      241,      64.02,  88.77, grundfos_2, 2332.0,  55,      21.47
"{""grundfos_1"": 2332.0, ""grundfos_2"": 2342.0}"                                                ,      241,      64.02,  88.77, grundfos_2, 2341.0,  65,      22.84
"{""grundfos_1"": 2332.0, ""grundfos_2"": 2342.0}"                                                ,      241,      64.02,  88.77, grundfos_2, 2342.0,  66,      22.99
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      357,      64.01, 106.13, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      357,      64.01, 106.13, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      357,      64.01, 106.13, grundfos_2, 2367.0,  88,      26.33
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      357,      64.01, 106.13, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2409.0}",      462,      64.0 , 123.64, grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2409.0}",      462,      64.0 , 123.64, grundfos_1, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2409.0}",      462,      64.0 , 123.64, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2409.0}",      462,      64.0 , 123.64, grundfos_3, 2409.0, 114,      30.65
{}                                                                                                ,     1097,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2358.0, ""grundfos_1"": 2367.0}"                                                ,      325,      64.01, 101.07, grundfos_0, 2358.0,  81,      25.22
"{""grundfos_0"": 2358.0, ""grundfos_1"": 2367.0}"                                                ,      325,      64.01, 101.07, grundfos_1, 2351.0,  75,      24.3
"{""grundfos_0"": 2358.0, ""grundfos_1"": 2367.0}"                                                ,      325,      64.01, 101.07, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_0"": 2358.0, ""grundfos_1"": 2367.0}"                                                ,      325,      64.01, 101.07, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0, ""grundfos_3"": 2508.0}",      623,      64.01, 153.04, grundfos_0, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0, ""grundfos_3"": 2508.0}",      623,      64.01, 153.04, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0, ""grundfos_3"": 2508.0}",      623,      64.01, 153.04, grundfos_2, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0, ""grundfos_3"": 2508.0}",      623,      64.01, 153.04, grundfos_3, 2508.0, 155,      38.11
"{""grundfos_0"": 2386.0, ""grundfos_1"": 2386.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2386.0}",      404,      64.0 , 113.8 , grundfos_0, 2386.0, 101,      28.45
"{""grundfos_0"": 2386.0, ""grundfos_1"": 2386.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2386.0}",      404,      64.0 , 113.8 , grundfos_1, 2386.0, 101,      28.45
"{""grundfos_0"": 2386.0, ""grundfos_1"": 2386.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2386.0}",      404,      64.0 , 113.8 , grundfos_2, 2386.0, 101,      28.45
"{""grundfos_0"": 2386.0, ""grundfos_1"": 2386.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2386.0}",      404,      64.0 , 113.8 , grundfos_3, 2386.0, 101,      28.45
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2292.0, ""grundfos_2"": 2292.0}"                        ,        6,      64.02,  48.93, grundfos_0, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2292.0, ""grundfos_2"": 2292.0}"                        ,        6,      64.02,  48.93, grundfos_1, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2292.0, ""grundfos_2"": 2292.0}"                        ,        6,      64.02,  48.93, grundfos_2, 2292.0,   2,      16.31
"{""grundfos_0"": 2908.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                        ,      765,      64.04, 188.67, grundfos_0, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                        ,      765,      64.04, 188.67, grundfos_2, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                        ,      765,      64.04, 188.67, grundfos_3, 2908.0, 255,      62.89
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2332.0}"                        ,      175,      64.02,  65.78, grundfos_0, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2332.0}"                        ,      175,      64.02,  65.78, grundfos_1, 2332.0,  55,      21.47
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2332.0}"                        ,      175,      64.02,  65.78, grundfos_2, 2332.0,  55,      21.47
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2457.0}"                                                ,      377,      64.0 ,  98.09, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2457.0}"                                                ,      377,      64.0 ,  98.09, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2457.0}"                                                ,      377,      64.0 ,  98.09, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_1"": 2963.0, ""grundfos_2"": 2963.0}"                                                ,      781,      64.0 , 193.77, grundfos_1, 2878.0, 249,      61.01
"{""grundfos_1"": 2963.0, ""grundfos_2"": 2963.0}"                                                ,      781,      64.0 , 193.77, grundfos_1, 2963.0, 266,      66.38
"{""grundfos_1"": 2963.0, ""grundfos_2"": 2963.0}"                                                ,      781,      64.0 , 193.77, grundfos_2, 2963.0, 266,      66.38
"{""grundfos_0"": 2928.0, ""grundfos_1"": 2845.0, ""grundfos_2"": 2913.0}"                        ,      757,      64.05, 186.32, grundfos_0, 2928.0, 259,      64.16
"{""grundfos_0"": 2928.0, ""grundfos_1"": 2845.0, ""grundfos_2"": 2913.0}"                        ,      757,      64.05, 186.32, grundfos_1, 2845.0, 242,      58.95
"{""grundfos_0"": 2928.0, ""grundfos_1"": 2845.0, ""grundfos_2"": 2913.0}"                        ,      757,      64.05, 186.32, grundfos_2, 2913.0, 256,      63.21
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2526.0}"                                                ,      470,      64.02, 115.36, grundfos_1, 2494.0, 150,      37.16
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2526.0}"                                                ,      470,      64.02, 115.36, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2526.0}"                                                ,      470,      64.02, 115.36, grundfos_2, 2526.0, 161,      39.3
"{""grundfos_0"": 2840.0, ""grundfos_2"": 2840.0, ""grundfos_3"": 2840.0}"                        ,      723,      64.02, 175.92, grundfos_0, 2840.0, 241,      58.64
"{""grundfos_0"": 2840.0, ""grundfos_2"": 2840.0, ""grundfos_3"": 2840.0}"                        ,      723,      64.02, 175.92, grundfos_2, 2840.0, 241,      58.64
"{""grundfos_0"": 2840.0, ""grundfos_2"": 2840.0, ""grundfos_3"": 2840.0}"                        ,      723,      64.02, 175.92, grundfos_3, 2840.0, 241,      58.64
"{""grundfos_2"": 2316.0, ""grundfos_3"": 2314.0}"                                                ,       96,      64.02,  56.37, grundfos_2, 2314.0,  31,      18.69
"{""grundfos_2"": 2316.0, ""grundfos_3"": 2314.0}"                                                ,       96,      64.02,  56.37, grundfos_2, 2316.0,  34,      18.99
"{""grundfos_2"": 2316.0, ""grundfos_3"": 2314.0}"                                                ,       96,      64.02,  56.37, grundfos_3, 2314.0,  31,      18.69
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2409.0}"                        ,      333,      64.0 ,  90.42, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2409.0}"                        ,      333,      64.0 ,  90.42, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2409.0}"                        ,      333,      64.0 ,  90.42, grundfos_3, 2409.0, 114,      30.65
"{""grundfos_0"": 2423.0}"                                                                        ,      225,      64.0 ,  60.81, grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2423.0}"                                                                        ,      225,      64.0 ,  60.81, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0}"                                                ,      442,      64.0 , 106.08, grundfos_0, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0}"                                                ,      442,      64.0 , 106.08, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0}"                                                ,      262,      64.0 ,  67.28, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0}"                                                ,      262,      64.0 ,  67.28, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2682.0}"                                                ,      419,      64.0 , 100.19, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2682.0}"                                                ,      419,      64.0 , 100.19, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_0"": 2391.0, ""grundfos_3"": 2371.0}"                                                ,      195,      64.0 ,  55.76, grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_3"": 2371.0}"                                                ,      195,      64.0 ,  55.76, grundfos_3, 2371.0,  91,      26.81
"{""grundfos_0"": 2306.0, ""grundfos_3"": 2306.0}"                                                ,       40,      64.02,  35.36, grundfos_0, 2306.0,  20,      17.68
"{""grundfos_0"": 2306.0, ""grundfos_3"": 2306.0}"                                                ,       40,      64.02,  35.36, grundfos_3, 2306.0,  20,      17.68
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2301.0}"                                                ,       11,      64.25,  33.29, grundfos_0, 2297.0,   3,      16.47
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2301.0}"                                                ,       11,      64.25,  33.29, grundfos_1, 2301.0,   8,      16.82
"{""grundfos_1"": 2297.0}"                                                                        ,        5,      64.25,  32.86, grundfos_1, 2296.0,   2,      16.39
"{""grundfos_1"": 2297.0}"                                                                        ,        5,      64.25,  32.86, grundfos_1, 2297.0,   3,      16.47
"{""grundfos_2"": 2331.0, ""grundfos_3"": 2327.0}"                                                ,      103,      64.01,  42.04, grundfos_2, 2331.0,  54,      21.34
"{""grundfos_2"": 2331.0, ""grundfos_3"": 2327.0}"                                                ,      103,      64.01,  42.04, grundfos_3, 2327.0,  49,      20.7
"{""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}"                                                ,       94,      64.04,  40.94, grundfos_2, 2326.0,  47,      20.47
"{""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}"                                                ,       94,      64.04,  40.94, grundfos_3, 2326.0,  47,      20.47
"{""grundfos_1"": 2526.0, ""grundfos_2"": 2526.0}"                                                ,      322,      64.02,  78.6 , grundfos_1, 2526.0, 161,      39.3
"{""grundfos_1"": 2526.0, ""grundfos_2"": 2526.0}"                                                ,      322,      64.02,  78.6 , grundfos_2, 2526.0, 161,      39.3
"{""grundfos_2"": 2374.0, ""grundfos_3"": 2358.0}"                                                ,      174,      64.01,  52.36, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_2"": 2374.0, ""grundfos_3"": 2358.0}"                                                ,      174,      64.01,  52.36, grundfos_3, 2358.0,  81,      25.22
"{""grundfos_1"": 2390.0, ""grundfos_2"": 2430.0}"                                                ,      227,      64.04,  61.21, grundfos_1, 2390.0, 103,      28.8
"{""grundfos_1"": 2390.0, ""grundfos_2"": 2430.0}"                                                ,      227,      64.04,  61.21, grundfos_2, 2430.0, 124,      32.41
{}                                                                                                ,      546,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2938.0}"                                                                        ,      515,      64.04, 127.37, grundfos_1, 2903.0, 254,      62.58
"{""grundfos_1"": 2938.0}"                                                                        ,      515,      64.04, 127.37, grundfos_1, 2938.0, 261,      64.79
"{""grundfos_1"": 2295.0, ""grundfos_3"": 2299.0}"                                                ,       17,      64.0 ,  33.54, grundfos_1, 2295.0,   6,      16.59
"{""grundfos_1"": 2295.0, ""grundfos_3"": 2299.0}"                                                ,       17,      64.0 ,  33.54, grundfos_3, 2299.0,  11,      16.95
"{""grundfos_0"": 2294.0, ""grundfos_3"": 2294.0}"                                                ,        8,      64.04,  32.92, grundfos_0, 2294.0,   4,      16.46
"{""grundfos_0"": 2294.0, ""grundfos_3"": 2294.0}"                                                ,        8,      64.04,  32.92, grundfos_3, 2294.0,   4,      16.46
"{""grundfos_1"": 2340.0, ""grundfos_2"": 2339.0}"                                                ,      127,      64.02,  45.26, grundfos_1, 2340.0,  64,      22.7
"{""grundfos_1"": 2340.0, ""grundfos_2"": 2339.0}"                                                ,      127,      64.02,  45.26, grundfos_2, 2339.0,  63,      22.56
"{""grundfos_2"": 2545.0, ""grundfos_3"": 2545.0}"                                                ,      334,      64.03,  81.02, grundfos_2, 2545.0, 167,      40.51
"{""grundfos_2"": 2545.0, ""grundfos_3"": 2545.0}"                                                ,      334,      64.03,  81.02, grundfos_3, 2545.0, 167,      40.51
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2736.0}"                                                ,      432,      64.0 , 103.47, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2736.0}"                                                ,      432,      64.0 , 103.47, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2864.0, ""grundfos_3"": 2908.0}"                                                ,      501,      64.04, 123.03, grundfos_1, 2864.0, 246,      60.14
"{""grundfos_1"": 2864.0, ""grundfos_3"": 2908.0}"                                                ,      501,      64.04, 123.03, grundfos_3, 2908.0, 255,      62.89
"{""grundfos_0"": 2345.0, ""grundfos_2"": 2345.0}"                                                ,      138,      64.03,  46.84, grundfos_0, 2345.0,  69,      23.42
"{""grundfos_0"": 2345.0, ""grundfos_2"": 2345.0}"                                                ,      138,      64.03,  46.84, grundfos_2, 2345.0,  69,      23.42
"{""grundfos_0"": 2314.0, ""grundfos_2"": 2306.0}"                                                ,       51,      64.02,  36.37, grundfos_0, 2314.0,  31,      18.69
"{""grundfos_0"": 2314.0, ""grundfos_2"": 2306.0}"                                                ,       51,      64.02,  36.37, grundfos_2, 2306.0,  20,      17.68
"{""grundfos_1"": 2310.0, ""grundfos_3"": 2310.0}"                                                ,       52,      64.0 ,  36.4 , grundfos_1, 2310.0,  26,      18.2
"{""grundfos_1"": 2310.0, ""grundfos_3"": 2310.0}"                                                ,       52,      64.0 ,  36.4 , grundfos_3, 2310.0,  26,      18.2
{}                                                                                                ,      555,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2308.0, ""grundfos_2"": 2313.0}"                                                ,       53,      64.01,  36.52, grundfos_0, 2308.0,  23,      17.93
"{""grundfos_0"": 2308.0, ""grundfos_2"": 2313.0}"                                                ,       53,      64.01,  36.52, grundfos_2, 2313.0,  30,      18.59
"{""grundfos_1"": 2437.0}"                                                                        ,      243,      64.06,  63.99, grundfos_1, 2414.0, 116,      31.03
"{""grundfos_1"": 2437.0}"                                                                        ,      243,      64.06,  63.99, grundfos_1, 2437.0, 127,      32.96
"{""grundfos_1"": 2421.0, ""grundfos_3"": 2411.0}"                                                ,      235,      64.0 ,  62.51, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_1"": 2421.0, ""grundfos_3"": 2411.0}"                                                ,      235,      64.0 ,  62.51, grundfos_3, 2411.0, 115,      30.82
"{""grundfos_0"": 2817.0, ""grundfos_1"": 2831.0}"                                                ,      475,      64.05, 115.3 , grundfos_0, 2817.0, 236,      57.22
"{""grundfos_0"": 2817.0, ""grundfos_1"": 2831.0}"                                                ,      475,      64.05, 115.3 , grundfos_1, 2831.0, 239,      58.08
"{""grundfos_0"": 2478.0, ""grundfos_1"": 2478.0}"                                                ,      288,      64.04,  72.08, grundfos_0, 2478.0, 144,      36.04
"{""grundfos_0"": 2478.0, ""grundfos_1"": 2478.0}"                                                ,      288,      64.04,  72.08, grundfos_1, 2478.0, 144,      36.04
{}                                                                                                ,      824,           ,       ,           ,       ,    ,        
"{""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                                                ,      670,      64.0 , 161.03, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                                                ,      670,      64.0 , 161.03, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                                                ,      670,      64.0 , 161.03, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_1"": 2789.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}"                        ,      690,      64.01, 166.47, grundfos_1, 2789.0, 230,      55.49
"{""grundfos_1"": 2789.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}"                        ,      690,      64.01, 166.47, grundfos_2, 2789.0, 230,      55.49
"{""grundfos_1"": 2789.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}"                        ,      690,      64.01, 166.47, grundfos_3, 2789.0, 230,      55.49
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2467.0, ""grundfos_3"": 2457.0}"                        ,      412,      64.0 , 104.36, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2467.0, ""grundfos_3"": 2457.0}"                        ,      412,      64.0 , 104.36, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2467.0, ""grundfos_3"": 2457.0}"                        ,      412,      64.0 , 104.36, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_0"": 2548.0, ""grundfos_2"": 2548.0, ""grundfos_3"": 2548.0}"                        ,      504,      64.02, 122.13, grundfos_0, 2548.0, 168,      40.71
"{""grundfos_0"": 2548.0, ""grundfos_2"": 2548.0, ""grundfos_3"": 2548.0}"                        ,      504,      64.02, 122.13, grundfos_2, 2548.0, 168,      40.71
"{""grundfos_0"": 2548.0, ""grundfos_2"": 2548.0, ""grundfos_3"": 2548.0}"                        ,      504,      64.02, 122.13, grundfos_3, 2548.0, 168,      40.71
"{""grundfos_0"": 2338.0, ""grundfos_3"": 2331.0}"                                                ,      170,      64.01,  65.09, grundfos_0, 2331.0,  54,      21.34
"{""grundfos_0"": 2338.0, ""grundfos_3"": 2331.0}"                                                ,      170,      64.01,  65.09, grundfos_0, 2338.0,  62,      22.41
"{""grundfos_0"": 2338.0, ""grundfos_3"": 2331.0}"                                                ,      170,      64.01,  65.09, grundfos_3, 2331.0,  54,      21.34
"{""grundfos_1"": 2462.0, ""grundfos_3"": 2457.0}"                                                ,      395,      64.0 , 101.31, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_1"": 2462.0, ""grundfos_3"": 2457.0}"                                                ,      395,      64.0 , 101.31, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_1"": 2462.0, ""grundfos_3"": 2457.0}"                                                ,      395,      64.0 , 101.31, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_0"": 2342.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2342.0}"                        ,      187,      64.02,  67.45, grundfos_0, 2342.0,  66,      22.99
"{""grundfos_0"": 2342.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2342.0}"                        ,      187,      64.02,  67.45, grundfos_1, 2332.0,  55,      21.47
"{""grundfos_0"": 2342.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2342.0}"                        ,      187,      64.02,  67.45, grundfos_2, 2342.0,  66,      22.99
"{""grundfos_0"": 2711.0, ""grundfos_1"": 2711.0, ""grundfos_2"": 2745.0}"                        ,      644,      64.03, 154.26, grundfos_0, 2711.0, 212,      50.73
"{""grundfos_0"": 2711.0, ""grundfos_1"": 2711.0, ""grundfos_2"": 2745.0}"                        ,      644,      64.03, 154.26, grundfos_1, 2711.0, 212,      50.73
"{""grundfos_0"": 2711.0, ""grundfos_1"": 2711.0, ""grundfos_2"": 2745.0}"                        ,      644,      64.03, 154.26, grundfos_2, 2745.0, 220,      52.8
"{""grundfos_0"": 2613.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}"                        ,      547,      64.01, 131.2 , grundfos_0, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}"                        ,      547,      64.01, 131.2 , grundfos_2, 2588.0, 180,      43.22
"{""grundfos_0"": 2613.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}"                        ,      547,      64.01, 131.2 , grundfos_3, 2588.0, 180,      43.22
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      369,      64.0 ,  96.64, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      369,      64.0 ,  96.64, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      369,      64.0 ,  96.64, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2494.0}"                                                ,      455,      64.02, 112.46, grundfos_1, 2483.0, 146,      36.4
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2494.0}"                                                ,      455,      64.02, 112.46, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2494.0}"                                                ,      455,      64.02, 112.46, grundfos_2, 2494.0, 150,      37.16
"{""grundfos_0"": 2606.0, ""grundfos_2"": 2617.0, ""grundfos_3"": 2606.0}"                        ,      558,      64.03, 133.66, grundfos_0, 2606.0, 185,      44.33
"{""grundfos_0"": 2606.0, ""grundfos_2"": 2617.0, ""grundfos_3"": 2606.0}"                        ,      558,      64.03, 133.66, grundfos_2, 2617.0, 188,      45.0
"{""grundfos_0"": 2606.0, ""grundfos_2"": 2617.0, ""grundfos_3"": 2606.0}"                        ,      558,      64.03, 133.66, grundfos_3, 2606.0, 185,      44.33
"{""grundfos_1"": 2305.0, ""grundfos_2"": 2298.0}"                                                ,       38,      64.08,  51.36, grundfos_1, 2302.0,  13,      17.14
"{""grundfos_1"": 2305.0, ""grundfos_2"": 2298.0}"                                                ,       38,      64.08,  51.36, grundfos_1, 2305.0,  17,      17.46
"{""grundfos_1"": 2305.0, ""grundfos_2"": 2298.0}"                                                ,       38,      64.08,  51.36, grundfos_2, 2298.0,   8,      16.76
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2736.0}"                                                ,      638,      64.0 , 152.68, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2736.0}"                                                ,      638,      64.0 , 152.68, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2736.0}"                                                ,      638,      64.0 , 152.68, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_0"": 2854.0, ""grundfos_1"": 2883.0}"                                                ,      738,      64.01, 180.34, grundfos_0, 2854.0, 244,      59.51
"{""grundfos_0"": 2854.0, ""grundfos_1"": 2883.0}"                                                ,      738,      64.01, 180.34, grundfos_1, 2854.0, 244,      59.51
"{""grundfos_0"": 2854.0, ""grundfos_1"": 2883.0}"                                                ,      738,      64.01, 180.34, grundfos_1, 2883.0, 250,      61.32
"{""grundfos_0"": 2933.0, ""grundfos_2"": 2918.0, ""grundfos_3"": 2913.0}"                        ,      773,      64.05, 191.21, grundfos_0, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_2"": 2918.0, ""grundfos_3"": 2913.0}"                        ,      773,      64.05, 191.21, grundfos_2, 2918.0, 257,      63.53
"{""grundfos_0"": 2933.0, ""grundfos_2"": 2918.0, ""grundfos_3"": 2913.0}"                        ,      773,      64.05, 191.21, grundfos_3, 2913.0, 256,      63.21
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0}"                        ,      467,      64.01, 114.73, grundfos_0, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0}"                        ,      467,      64.01, 114.73, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0}"                        ,      467,      64.01, 114.73, grundfos_2, 2508.0, 155,      38.11
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2639.0}"                        ,      575,      64.01, 137.46, grundfos_0, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2639.0}"                        ,      575,      64.01, 137.46, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2639.0}"                        ,      575,      64.01, 137.46, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2686.0}"                        ,      634,      64.0 , 151.65, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2686.0}"                        ,      634,      64.0 , 151.65, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2686.0}"                        ,      634,      64.0 , 151.65, grundfos_3, 2686.0, 206,      49.21
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2423.0}"                                                ,      349,      64.0 ,  93.16, grundfos_1, 2409.0, 114,      30.65
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2423.0}"                                                ,      349,      64.0 ,  93.16, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2423.0}"                                                ,      349,      64.0 ,  93.16, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_1"": 2812.0, ""grundfos_2"": 2812.0, ""grundfos_3"": 2812.0}"                        ,      705,      64.02, 170.73, grundfos_1, 2812.0, 235,      56.91
"{""grundfos_1"": 2812.0, ""grundfos_2"": 2812.0, ""grundfos_3"": 2812.0}"                        ,      705,      64.02, 170.73, grundfos_2, 2812.0, 235,      56.91
"{""grundfos_1"": 2812.0, ""grundfos_2"": 2812.0, ""grundfos_3"": 2812.0}"                        ,      705,      64.02, 170.73, grundfos_3, 2812.0, 235,      56.91
"{""grundfos_1"": 2526.0, ""grundfos_2"": 2548.0}"                                                ,      490,      64.02, 119.31, grundfos_1, 2526.0, 161,      39.3
"{""grundfos_1"": 2526.0, ""grundfos_2"": 2548.0}"                                                ,      490,      64.02, 119.31, grundfos_2, 2526.0, 161,      39.3
"{""grundfos_1"": 2526.0, ""grundfos_2"": 2548.0}"                                                ,      490,      64.02, 119.31, grundfos_2, 2548.0, 168,      40.71
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2314.0, ""grundfos_3"": 2314.0}"                        ,       93,      64.02,  56.07, grundfos_0, 2314.0,  31,      18.69
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2314.0, ""grundfos_3"": 2314.0}"                        ,       93,      64.02,  56.07, grundfos_1, 2314.0,  31,      18.69
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2314.0, ""grundfos_3"": 2314.0}"                        ,       93,      64.02,  56.07, grundfos_3, 2314.0,  31,      18.69
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2918.0}"                        ,      782,      64.05, 194.14, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2918.0}"                        ,      782,      64.05, 194.14, grundfos_2, 2913.0, 256,      63.21
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2918.0}"                        ,      782,      64.05, 194.14, grundfos_3, 2918.0, 257,      63.53
"{""grundfos_1"": 2494.0, ""grundfos_3"": 2494.0}"                                                ,      446,      64.02, 110.72, grundfos_1, 2483.0, 146,      36.4
"{""grundfos_1"": 2494.0, ""grundfos_3"": 2494.0}"                                                ,      446,      64.02, 110.72, grundfos_1, 2494.0, 150,      37.16
"{""grundfos_1"": 2494.0, ""grundfos_3"": 2494.0}"                                                ,      446,      64.02, 110.72, grundfos_3, 2494.0, 150,      37.16
"{""grundfos_0"": 2312.0, ""grundfos_2"": 2307.0, ""grundfos_3"": 2307.0}"                        ,       70,      64.03,  53.94, grundfos_0, 2312.0,  28,      18.4
"{""grundfos_0"": 2312.0, ""grundfos_2"": 2307.0, ""grundfos_3"": 2307.0}"                        ,       70,      64.03,  53.94, grundfos_2, 2307.0,  21,      17.77
"{""grundfos_0"": 2312.0, ""grundfos_2"": 2307.0, ""grundfos_3"": 2307.0}"                        ,       70,      64.03,  53.94, grundfos_3, 2307.0,  21,      17.77
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2588.0}"                        ,      554,      64.01, 132.74, grundfos_0, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2588.0}"                        ,      554,      64.01, 132.74, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2588.0}"                        ,      554,      64.01, 132.74, grundfos_2, 2588.0, 180,      43.22
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2421.0}"                                                ,      328,      64.0 ,  89.59, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2421.0}"                                                ,      328,      64.0 ,  89.59, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2421.0}"                                                ,      328,      64.0 ,  89.59, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_1"": 2736.0, ""grundfos_3"": 2690.0}"                                                ,      631,      64.0 , 150.91, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_1"": 2736.0, ""grundfos_3"": 2690.0}"                                                ,      631,      64.0 , 150.91, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_3"": 2690.0}"                                                ,      631,      64.0 , 150.91, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_0"": 2315.0, ""grundfos_3"": 2315.0}"                                                ,       92,      64.0 ,  55.98, grundfos_0, 2310.0,  26,      18.2
"{""grundfos_0"": 2315.0, ""grundfos_3"": 2315.0}"                                                ,       92,      64.0 ,  55.98, grundfos_0, 2315.0,  33,      18.89
"{""grundfos_0"": 2315.0, ""grundfos_3"": 2315.0}"                                                ,       92,      64.0 ,  55.98, grundfos_3, 2315.0,  33,      18.89
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2674.0}"                        ,      587,      64.01, 140.27, grundfos_0, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2674.0}"                        ,      587,      64.01, 140.27, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2674.0}"                        ,      587,      64.01, 140.27, grundfos_3, 2674.0, 203,      48.48
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2421.0}"                                                ,      371,      64.0 ,  97.02, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2421.0}"                                                ,      371,      64.0 ,  97.02, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2421.0}"                                                ,      371,      64.0 ,  97.02, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2302.0, ""grundfos_3"": 2299.0}"                        ,       37,      64.0 ,  51.16, grundfos_0, 2299.0,  11,      16.95
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2302.0, ""grundfos_3"": 2299.0}"                        ,       37,      64.0 ,  51.16, grundfos_1, 2302.0,  15,      17.26
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2302.0, ""grundfos_3"": 2299.0}"                        ,       37,      64.0 ,  51.16, grundfos_3, 2299.0,  11,      16.95
{}                                                                                                ,      802,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2340.0, ""grundfos_1"": 2341.0, ""grundfos_3"": 2339.0}"                        ,      192,      64.02,  68.1 , grundfos_0, 2340.0,  64,      22.7
"{""grundfos_0"": 2340.0, ""grundfos_1"": 2341.0, ""grundfos_3"": 2339.0}"                        ,      192,      64.02,  68.1 , grundfos_1, 2341.0,  65,      22.84
"{""grundfos_0"": 2340.0, ""grundfos_1"": 2341.0, ""grundfos_3"": 2339.0}"                        ,      192,      64.02,  68.1 , grundfos_3, 2339.0,  63,      22.56
"{""grundfos_0"": 2457.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2421.0}"                        ,      387,      64.0 ,  99.87, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2421.0}"                        ,      387,      64.0 ,  99.87, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_0"": 2457.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2421.0}"                        ,      387,      64.0 ,  99.87, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_1"": 2358.0, ""grundfos_3"": 2358.0}"                                                ,      236,      64.01,  74.59, grundfos_1, 2350.0,  74,      24.15
"{""grundfos_1"": 2358.0, ""grundfos_3"": 2358.0}"                                                ,      236,      64.01,  74.59, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_3"": 2358.0}"                                                ,      236,      64.01,  74.59, grundfos_3, 2358.0,  81,      25.22
"{""grundfos_1"": 2306.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2306.0}"                        ,       60,      64.02,  53.04, grundfos_1, 2306.0,  20,      17.68
"{""grundfos_1"": 2306.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2306.0}"                        ,       60,      64.02,  53.04, grundfos_2, 2306.0,  20,      17.68
"{""grundfos_1"": 2306.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2306.0}"                        ,       60,      64.02,  53.04, grundfos_3, 2306.0,  20,      17.68
"{""grundfos_1"": 2674.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}"                        ,      611,      64.01, 145.92, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_1"": 2674.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}"                        ,      611,      64.01, 145.92, grundfos_2, 2678.0, 204,      48.72
"{""grundfos_1"": 2674.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}"                        ,      611,      64.01, 145.92, grundfos_3, 2678.0, 204,      48.72
"{""grundfos_3"": 2943.0}"                                                                        ,      523,      64.04, 129.9 , grundfos_3, 2938.0, 261,      64.79
"{""grundfos_3"": 2943.0}"                                                                        ,      523,      64.04, 129.9 , grundfos_3, 2943.0, 262,      65.11
"{""grundfos_2"": 2445.0, ""grundfos_3"": 2457.0}"                                                ,      267,      64.0 ,  68.18, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_2"": 2445.0, ""grundfos_3"": 2457.0}"                                                ,      267,      64.0 ,  68.18, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_1"": 2511.0, ""grundfos_3"": 2508.0}"                                                ,      311,      64.01,  76.42, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_1"": 2511.0, ""grundfos_3"": 2508.0}"                                                ,      311,      64.01,  76.42, grundfos_3, 2508.0, 155,      38.11
"{""grundfos_1"": 2398.0, ""grundfos_2"": 2386.0}"                                                ,      209,      64.0 ,  58.08, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_1"": 2398.0, ""grundfos_2"": 2386.0}"                                                ,      209,      64.0 ,  58.08, grundfos_2, 2386.0, 101,      28.45
"{""grundfos_1"": 2314.0, ""grundfos_2"": 2316.0}"                                                ,       61,      64.1 ,  37.35, grundfos_1, 2314.0,  29,      18.53
"{""grundfos_1"": 2314.0, ""grundfos_2"": 2316.0}"                                                ,       61,      64.1 ,  37.35, grundfos_2, 2316.0,  32,      18.82
"{""grundfos_1"": 2312.0}"                                                                        ,       47,      64.07,  36.03, grundfos_1, 2307.0,  20,      17.7
"{""grundfos_1"": 2312.0}"                                                                        ,       47,      64.07,  36.03, grundfos_1, 2312.0,  27,      18.33
"{""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}"                                                ,      120,      64.0 ,  44.26, grundfos_2, 2336.0,  60,      22.13
"{""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}"                                                ,      120,      64.0 ,  44.26, grundfos_3, 2336.0,  60,      22.13
"{""grundfos_1"": 2674.0, ""grundfos_2"": 2674.0}"                                                ,      406,      64.01,  96.96, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_1"": 2674.0, ""grundfos_2"": 2674.0}"                                                ,      406,      64.01,  96.96, grundfos_2, 2674.0, 203,      48.48
"{""grundfos_1"": 2678.0, ""grundfos_3"": 2678.0}"                                                ,      408,      64.01,  97.44, grundfos_1, 2678.0, 204,      48.72
