pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_1"": 2678.0, ""grundfos_3"": 2678.0}"                                                ,      408,      64.01,  97.44, grundfos_3, 2678.0, 204,      48.72
"{""grundfos_2"": 2913.0, ""grundfos_3"": 2923.0}"                                                ,      514,      64.05, 127.05, grundfos_2, 2913.0, 256,      63.21
"{""grundfos_2"": 2913.0, ""grundfos_3"": 2923.0}"                                                ,      514,      64.05, 127.05, grundfos_3, 2923.0, 258,      63.84
"{""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2341.0}"                        ,      191,      64.02,  67.96, grundfos_1, 2339.0,  63,      22.56
"{""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2341.0}"                        ,      191,      64.02,  67.96, grundfos_2, 2339.0,  63,      22.56
"{""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2341.0}"                        ,      191,      64.02,  67.96, grundfos_3, 2341.0,  65,      22.84
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2445.0}"                        ,      398,      64.0 , 101.82, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2445.0}"                        ,      398,      64.0 , 101.82, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2445.0}"                        ,      398,      64.0 , 101.82, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_0"": 2831.0, ""grundfos_1"": 2869.0}"                                                ,      722,      64.05, 175.75, grundfos_0, 2831.0, 239,      58.08
"{""grundfos_0"": 2831.0, ""grundfos_1"": 2869.0}"                                                ,      722,      64.05, 175.75, grundfos_1, 2817.0, 236,      57.22
"{""grundfos_0"": 2831.0, ""grundfos_1"": 2869.0}"                                                ,      722,      64.05, 175.75, grundfos_1, 2869.0, 247,      60.45
"{""grundfos_1"": 2314.0, ""grundfos_2"": 2314.0}"                                                ,       86,      64.02,  55.41, grundfos_1, 2309.0,  24,      18.03
"{""grundfos_1"": 2314.0, ""grundfos_2"": 2314.0}"                                                ,       86,      64.02,  55.41, grundfos_1, 2314.0,  31,      18.69
"{""grundfos_1"": 2314.0, ""grundfos_2"": 2314.0}"                                                ,       86,      64.02,  55.41, grundfos_2, 2314.0,  31,      18.69
"{""grundfos_0"": 2561.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}"                        ,      516,      64.02, 124.59, grundfos_0, 2561.0, 172,      41.53
"{""grundfos_0"": 2561.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}"                        ,      516,      64.02, 124.59, grundfos_2, 2561.0, 172,      41.53
"{""grundfos_0"": 2561.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}"                        ,      516,      64.02, 124.59, grundfos_3, 2561.0, 172,      41.53
"{""grundfos_1"": 2854.0, ""grundfos_2"": 2780.0}"                                                ,      702,      64.01, 169.94, grundfos_1, 2789.0, 230,      55.49
"{""grundfos_1"": 2854.0, ""grundfos_2"": 2780.0}"                                                ,      702,      64.01, 169.94, grundfos_1, 2854.0, 244,      59.51
"{""grundfos_1"": 2854.0, ""grundfos_2"": 2780.0}"                                                ,      702,      64.01, 169.94, grundfos_2, 2780.0, 228,      54.94
"{""grundfos_0"": 2308.0, ""grundfos_2"": 2308.0}"                                                ,       62,      64.01,  53.21, grundfos_0, 2303.0,  16,      17.35
"{""grundfos_0"": 2308.0, ""grundfos_2"": 2308.0}"                                                ,       62,      64.01,  53.21, grundfos_0, 2308.0,  23,      17.93
"{""grundfos_0"": 2308.0, ""grundfos_2"": 2308.0}"                                                ,       62,      64.01,  53.21, grundfos_2, 2308.0,  23,      17.93
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2300.0, ""grundfos_2"": 2308.0}"                        ,       58,      64.01,  52.9 , grundfos_0, 2308.0,  23,      17.93
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2300.0, ""grundfos_2"": 2308.0}"                        ,       58,      64.01,  52.9 , grundfos_1, 2300.0,  12,      17.04
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2300.0, ""grundfos_2"": 2308.0}"                        ,       58,      64.01,  52.9 , grundfos_2, 2308.0,  23,      17.93
"{""grundfos_0"": 2311.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2308.0}"                        ,       77,      64.01,  54.53, grundfos_0, 2311.0,  27,      18.3
"{""grundfos_0"": 2311.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2308.0}"                        ,       77,      64.01,  54.53, grundfos_1, 2311.0,  27,      18.3
"{""grundfos_0"": 2311.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2308.0}"                        ,       77,      64.01,  54.53, grundfos_2, 2308.0,  23,      17.93
"{""grundfos_1"": 2483.0, ""grundfos_2"": 2483.0, ""grundfos_3"": 2483.0}"                        ,      438,      64.02, 109.2 , grundfos_1, 2483.0, 146,      36.4
"{""grundfos_1"": 2483.0, ""grundfos_2"": 2483.0, ""grundfos_3"": 2483.0}"                        ,      438,      64.02, 109.2 , grundfos_2, 2483.0, 146,      36.4
"{""grundfos_1"": 2483.0, ""grundfos_2"": 2483.0, ""grundfos_3"": 2483.0}"                        ,      438,      64.02, 109.2 , grundfos_3, 2483.0, 146,      36.4
"{""grundfos_2"": 2888.0}"                                                                        ,      496,      64.02, 121.46, grundfos_2, 2859.0, 245,      59.82
"{""grundfos_2"": 2888.0}"                                                                        ,      496,      64.02, 121.46, grundfos_2, 2888.0, 251,      61.64
"{""grundfos_1"": 2314.0, ""grundfos_2"": 2314.0}"                                                ,       62,      64.02,  37.38, grundfos_1, 2314.0,  31,      18.69
"{""grundfos_1"": 2314.0, ""grundfos_2"": 2314.0}"                                                ,       62,      64.02,  37.38, grundfos_2, 2314.0,  31,      18.69
"{""grundfos_1"": 2329.0, ""grundfos_3"": 2329.0}"                                                ,      102,      64.03,  41.92, grundfos_1, 2329.0,  51,      20.96
"{""grundfos_1"": 2329.0, ""grundfos_3"": 2329.0}"                                                ,      102,      64.03,  41.92, grundfos_3, 2329.0,  51,      20.96
"{""grundfos_1"": 2305.0, ""grundfos_3"": 2305.0}"                                                ,       38,      64.0 ,  35.18, grundfos_1, 2305.0,  19,      17.59
"{""grundfos_1"": 2305.0, ""grundfos_3"": 2305.0}"                                                ,       38,      64.0 ,  35.18, grundfos_3, 2305.0,  19,      17.59
"{""grundfos_2"": 2845.0, ""grundfos_3"": 2845.0}"                                                ,      484,      64.05, 117.9 , grundfos_2, 2845.0, 242,      58.95
"{""grundfos_2"": 2845.0, ""grundfos_3"": 2845.0}"                                                ,      484,      64.05, 117.9 , grundfos_3, 2845.0, 242,      58.95
"{""grundfos_1"": 2535.0, ""grundfos_3"": 2535.0}"                                                ,      328,      64.0 ,  79.78, grundfos_1, 2535.0, 164,      39.89
"{""grundfos_1"": 2535.0, ""grundfos_3"": 2535.0}"                                                ,      328,      64.0 ,  79.78, grundfos_3, 2535.0, 164,      39.89
"{""grundfos_1"": 2342.0, ""grundfos_2"": 2349.0}"                                                ,      139,      64.02,  47.0 , grundfos_1, 2342.0,  66,      22.99
"{""grundfos_1"": 2342.0, ""grundfos_2"": 2349.0}"                                                ,      139,      64.02,  47.0 , grundfos_2, 2349.0,  73,      24.01
"{""grundfos_2"": 2462.0}"                                                                        ,      265,      64.0 ,  67.83, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_2"": 2462.0}"                                                                        ,      265,      64.0 ,  67.83, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_2"": 2390.0, ""grundfos_3"": 2379.0}"                                                ,      199,      64.04,  56.44, grundfos_2, 2390.0, 103,      28.8
"{""grundfos_2"": 2390.0, ""grundfos_3"": 2379.0}"                                                ,      199,      64.04,  56.44, grundfos_3, 2379.0,  96,      27.64
"{""grundfos_0"": 2324.0}"                                                                        ,       83,      64.02,  39.64, grundfos_0, 2319.0,  38,      19.42
"{""grundfos_0"": 2324.0}"                                                                        ,       83,      64.02,  39.64, grundfos_0, 2324.0,  45,      20.22
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2363.0}"                                                ,      178,      64.01,  52.99, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2363.0}"                                                ,      178,      64.01,  52.99, grundfos_2, 2363.0,  85,      25.85
"{""grundfos_1"": 2339.0}"                                                                        ,      118,      64.02,  44.03, grundfos_1, 2332.0,  55,      21.47
"{""grundfos_1"": 2339.0}"                                                                        ,      118,      64.02,  44.03, grundfos_1, 2339.0,  63,      22.56
"{""grundfos_1"": 2443.0}"                                                                        ,      249,      64.01,  64.99, grundfos_1, 2419.0, 119,      31.52
"{""grundfos_1"": 2443.0}"                                                                        ,      249,      64.01,  64.99, grundfos_1, 2443.0, 130,      33.47
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2321.0}"                                                ,       78,      64.01,  39.06, grundfos_0, 2318.0,  37,      19.31
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2321.0}"                                                ,       78,      64.01,  39.06, grundfos_1, 2321.0,  41,      19.75
"{""grundfos_1"": 2316.0}"                                                                        ,       65,      64.02,  37.68, grundfos_1, 2314.0,  31,      18.69
"{""grundfos_1"": 2316.0}"                                                                        ,       65,      64.02,  37.68, grundfos_1, 2316.0,  34,      18.99
"{""grundfos_1"": 2539.0, ""grundfos_3"": 2575.0}"                                                ,      341,      64.06,  82.52, grundfos_1, 2539.0, 165,      40.12
"{""grundfos_1"": 2539.0, ""grundfos_3"": 2575.0}"                                                ,      341,      64.06,  82.52, grundfos_3, 2575.0, 176,      42.4
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2864.0}"                                                ,      499,      64.04, 122.41, grundfos_0, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2864.0}"                                                ,      499,      64.04, 122.41, grundfos_1, 2864.0, 246,      60.14
"{""grundfos_0"": 2763.0, ""grundfos_3"": 2763.0}"                                                ,      448,      64.07, 107.8 , grundfos_0, 2763.0, 224,      53.9
"{""grundfos_0"": 2763.0, ""grundfos_3"": 2763.0}"                                                ,      448,      64.07, 107.8 , grundfos_3, 2763.0, 224,      53.9
"{""grundfos_1"": 2505.0}"                                                                        ,      299,      64.0 ,  74.12, grundfos_1, 2480.0, 145,      36.2
"{""grundfos_1"": 2505.0}"                                                                        ,      299,      64.0 ,  74.12, grundfos_1, 2505.0, 154,      37.92
{}                                                                                                ,      553,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                        ,      663,      64.0 , 159.12, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                        ,      663,      64.0 , 159.12, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                        ,      663,      64.0 , 159.12, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_1"": 2313.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2313.0}"                        ,       90,      64.01,  55.77, grundfos_1, 2313.0,  30,      18.59
"{""grundfos_1"": 2313.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2313.0}"                        ,       90,      64.01,  55.77, grundfos_2, 2313.0,  30,      18.59
"{""grundfos_1"": 2313.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2313.0}"                        ,       90,      64.01,  55.77, grundfos_3, 2313.0,  30,      18.59
"{""grundfos_0"": 2581.0, ""grundfos_1"": 2602.0}"                                                ,      535,      64.0 , 128.61, grundfos_0, 2581.0, 178,      42.79
"{""grundfos_0"": 2581.0, ""grundfos_1"": 2602.0}"                                                ,      535,      64.0 , 128.61, grundfos_1, 2564.0, 173,      41.73
"{""grundfos_0"": 2581.0, ""grundfos_1"": 2602.0}"                                                ,      535,      64.0 , 128.61, grundfos_1, 2602.0, 184,      44.09
"{""grundfos_0"": 2325.0, ""grundfos_1"": 2329.0, ""grundfos_3"": 2325.0}"                        ,      143,      64.03,  61.64, grundfos_0, 2325.0,  46,      20.34
"{""grundfos_0"": 2325.0, ""grundfos_1"": 2329.0, ""grundfos_3"": 2325.0}"                        ,      143,      64.03,  61.64, grundfos_1, 2329.0,  51,      20.96
"{""grundfos_0"": 2325.0, ""grundfos_1"": 2329.0, ""grundfos_3"": 2325.0}"                        ,      143,      64.03,  61.64, grundfos_3, 2325.0,  46,      20.34
"{""grundfos_0"": 2854.0, ""grundfos_2"": 2854.0, ""grundfos_3"": 2854.0}"                        ,      732,      64.01, 178.53, grundfos_0, 2854.0, 244,      59.51
"{""grundfos_0"": 2854.0, ""grundfos_2"": 2854.0, ""grundfos_3"": 2854.0}"                        ,      732,      64.01, 178.53, grundfos_2, 2854.0, 244,      59.51
"{""grundfos_0"": 2854.0, ""grundfos_2"": 2854.0, ""grundfos_3"": 2854.0}"                        ,      732,      64.01, 178.53, grundfos_3, 2854.0, 244,      59.51
"{""grundfos_0"": 2309.0, ""grundfos_1"": 2309.0, ""grundfos_3"": 2309.0}"                        ,       72,      64.02,  54.09, grundfos_0, 2309.0,  24,      18.03
"{""grundfos_0"": 2309.0, ""grundfos_1"": 2309.0, ""grundfos_3"": 2309.0}"                        ,       72,      64.02,  54.09, grundfos_1, 2309.0,  24,      18.03
"{""grundfos_0"": 2309.0, ""grundfos_1"": 2309.0, ""grundfos_3"": 2309.0}"                        ,       72,      64.02,  54.09, grundfos_3, 2309.0,  24,      18.03
"{""grundfos_1"": 2329.0, ""grundfos_3"": 2329.0}"                                                ,      148,      64.03,  62.26, grundfos_1, 2329.0,  51,      20.96
"{""grundfos_1"": 2329.0, ""grundfos_3"": 2329.0}"                                                ,      148,      64.03,  62.26, grundfos_3, 2325.0,  46,      20.34
"{""grundfos_1"": 2329.0, ""grundfos_3"": 2329.0}"                                                ,      148,      64.03,  62.26, grundfos_3, 2329.0,  51,      20.96
"{""grundfos_1"": 2613.0, ""grundfos_3"": 2639.0}"                                                ,      563,      64.01, 134.77, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_1"": 2613.0, ""grundfos_3"": 2639.0}"                                                ,      563,      64.01, 134.77, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_1"": 2613.0, ""grundfos_3"": 2639.0}"                                                ,      563,      64.01, 134.77, grundfos_3, 2639.0, 194,      46.35
{}                                                                                                ,      832,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2304.0, ""grundfos_2"": 2307.0}"                                                ,       55,      64.03,  52.63, grundfos_1, 2304.0,  17,      17.43
"{""grundfos_1"": 2304.0, ""grundfos_2"": 2307.0}"                                                ,       55,      64.03,  52.63, grundfos_2, 2304.0,  17,      17.43
"{""grundfos_1"": 2304.0, ""grundfos_2"": 2307.0}"                                                ,       55,      64.03,  52.63, grundfos_2, 2307.0,  21,      17.77
"{""grundfos_1"": 2674.0}"                                                                        ,      397,      64.01,  94.83, grundfos_1, 2639.0, 194,      46.35
"{""grundfos_1"": 2674.0}"                                                                        ,      397,      64.01,  94.83, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_2"": 2639.0}"                                                                        ,      384,      64.01,  91.79, grundfos_2, 2624.0, 190,      45.44
"{""grundfos_2"": 2639.0}"                                                                        ,      384,      64.01,  91.79, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_1"": 2337.0}"                                                                        ,      115,      64.01,  43.61, grundfos_1, 2331.0,  54,      21.34
"{""grundfos_1"": 2337.0}"                                                                        ,      115,      64.01,  43.61, grundfos_1, 2337.0,  61,      22.27
{}                                                                                                ,      545,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2826.0, ""grundfos_1"": 2826.0}"                                                ,      476,      64.03, 115.54, grundfos_0, 2826.0, 238,      57.77
"{""grundfos_0"": 2826.0, ""grundfos_1"": 2826.0}"                                                ,      476,      64.03, 115.54, grundfos_1, 2826.0, 238,      57.77
"{""grundfos_0"": 2359.0, ""grundfos_2"": 2386.0}"                                                ,      183,      64.0 ,  53.82, grundfos_0, 2359.0,  82,      25.37
"{""grundfos_0"": 2359.0, ""grundfos_2"": 2386.0}"                                                ,      183,      64.0 ,  53.82, grundfos_2, 2386.0, 101,      28.45
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2467.0}"                                                ,      294,      64.0 ,  73.2 , grundfos_1, 2505.0, 154,      37.92
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2467.0}"                                                ,      294,      64.0 ,  73.2 , grundfos_2, 2467.0, 140,      35.28
"{""grundfos_0"": 2715.0, ""grundfos_1"": 2674.0}"                                                ,      416,      64.01,  99.45, grundfos_0, 2715.0, 213,      50.97
"{""grundfos_0"": 2715.0, ""grundfos_1"": 2674.0}"                                                ,      416,      64.01,  99.45, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_1"": 2595.0, ""grundfos_3"": 2595.0}"                                                ,      364,      64.01,  87.32, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_1"": 2595.0, ""grundfos_3"": 2595.0}"                                                ,      364,      64.01,  87.32, grundfos_3, 2595.0, 182,      43.66
"{""grundfos_1"": 2771.0, ""grundfos_2"": 2749.0}"                                                ,      447,      64.0 , 107.43, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_1"": 2771.0, ""grundfos_2"": 2749.0}"                                                ,      447,      64.0 , 107.43, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2526.0, ""grundfos_1"": 2526.0, ""grundfos_3"": 2526.0}"                        ,      483,      64.02, 117.9 , grundfos_0, 2526.0, 161,      39.3
"{""grundfos_0"": 2526.0, ""grundfos_1"": 2526.0, ""grundfos_3"": 2526.0}"                        ,      483,      64.02, 117.9 , grundfos_1, 2526.0, 161,      39.3
"{""grundfos_0"": 2526.0, ""grundfos_1"": 2526.0, ""grundfos_3"": 2526.0}"                        ,      483,      64.02, 117.9 , grundfos_3, 2526.0, 161,      39.3
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2523.0}"                                                ,      469,      64.02, 115.16, grundfos_0, 2494.0, 150,      37.16
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2523.0}"                                                ,      469,      64.02, 115.16, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2523.0}"                                                ,      469,      64.02, 115.16, grundfos_1, 2523.0, 160,      39.1
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2462.0, ""grundfos_3"": 2457.0}"                        ,      401,      64.0 , 102.37, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2462.0, ""grundfos_3"": 2457.0}"                        ,      401,      64.0 , 102.37, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2462.0, ""grundfos_3"": 2457.0}"                        ,      401,      64.0 , 102.37, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_0"": 2508.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2508.0}"                        ,      465,      64.01, 114.33, grundfos_0, 2508.0, 155,      38.11
"{""grundfos_0"": 2508.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2508.0}"                        ,      465,      64.01, 114.33, grundfos_2, 2508.0, 155,      38.11
"{""grundfos_0"": 2508.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2508.0}"                        ,      465,      64.01, 114.33, grundfos_3, 2508.0, 155,      38.11
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2798.0}"                        ,      671,      64.0 , 161.34, grundfos_0, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2798.0}"                        ,      671,      64.0 , 161.34, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2798.0}"                        ,      671,      64.0 , 161.34, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2821.0, ""grundfos_3"": 2771.0}"                        ,      689,      64.0 , 166.25, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2821.0, ""grundfos_3"": 2771.0}"                        ,      689,      64.0 , 166.25, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2821.0, ""grundfos_3"": 2771.0}"                        ,      689,      64.0 , 166.25, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_2"": 2602.0, ""grundfos_3"": 2602.0}"                                                ,      546,      64.0 , 130.97, grundfos_2, 2602.0, 184,      44.09
"{""grundfos_2"": 2602.0, ""grundfos_3"": 2602.0}"                                                ,      546,      64.0 , 130.97, grundfos_3, 2581.0, 178,      42.79
"{""grundfos_2"": 2602.0, ""grundfos_3"": 2602.0}"                                                ,      546,      64.0 , 130.97, grundfos_3, 2602.0, 184,      44.09
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2690.0}"                                                ,      620,      64.0 , 148.11, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2690.0}"                                                ,      620,      64.0 , 148.11, grundfos_2, 2686.0, 206,      49.21
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2690.0}"                                                ,      620,      64.0 , 148.11, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0}"                                                ,      603,      64.0 , 143.99, grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0}"                                                ,      603,      64.0 , 143.99, grundfos_1, 2666.0, 201,      48.0
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0}"                                                ,      603,      64.0 , 143.99, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_1"": 2443.0, ""grundfos_2"": 2415.0, ""grundfos_3"": 2415.0}"                        ,      364,      64.01,  95.81, grundfos_1, 2443.0, 130,      33.47
"{""grundfos_1"": 2443.0, ""grundfos_2"": 2415.0, ""grundfos_3"": 2415.0}"                        ,      364,      64.01,  95.81, grundfos_2, 2415.0, 117,      31.17
"{""grundfos_1"": 2443.0, ""grundfos_2"": 2415.0, ""grundfos_3"": 2415.0}"                        ,      364,      64.01,  95.81, grundfos_3, 2415.0, 117,      31.17
"{""grundfos_1"": 2301.0, ""grundfos_2"": 2301.0}"                                                ,       29,      64.03,  50.62, grundfos_1, 2293.0,   3,      16.38
"{""grundfos_1"": 2301.0, ""grundfos_2"": 2301.0}"                                                ,       29,      64.03,  50.62, grundfos_1, 2301.0,  13,      17.12
"{""grundfos_1"": 2301.0, ""grundfos_2"": 2301.0}"                                                ,       29,      64.03,  50.62, grundfos_2, 2301.0,  13,      17.12
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      435,      64.0 , 108.6 , grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      435,      64.0 , 108.6 , grundfos_2, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      435,      64.0 , 108.6 , grundfos_3, 2480.0, 145,      36.2
"{""grundfos_0"": 2369.0, ""grundfos_1"": 2369.0}"                                                ,      260,      64.05,  78.42, grundfos_0, 2360.0,  82,      25.4
"{""grundfos_0"": 2369.0, ""grundfos_1"": 2369.0}"                                                ,      260,      64.05,  78.42, grundfos_0, 2369.0,  89,      26.51
"{""grundfos_0"": 2369.0, ""grundfos_1"": 2369.0}"                                                ,      260,      64.05,  78.42, grundfos_1, 2369.0,  89,      26.51
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0}"                        ,      561,      64.01, 134.28, grundfos_0, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0}"                        ,      561,      64.01, 134.28, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0}"                        ,      561,      64.01, 134.28, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}"                        ,      654,      64.0 , 156.75, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}"                        ,      654,      64.0 , 156.75, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}"                        ,      654,      64.0 , 156.75, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2324.0}"                                                ,      118,      64.06,  58.78, grundfos_0, 2319.0,  37,      19.33
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2324.0}"                                                ,      118,      64.06,  58.78, grundfos_1, 2319.0,  37,      19.33
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2324.0}"                                                ,      118,      64.06,  58.78, grundfos_1, 2324.0,  44,      20.12
"{""grundfos_0"": 2666.0, ""grundfos_3"": 2662.0}"                                                ,      601,      64.0 , 143.5 , grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2666.0, ""grundfos_3"": 2662.0}"                                                ,      601,      64.0 , 143.5 , grundfos_0, 2666.0, 201,      48.0
"{""grundfos_0"": 2666.0, ""grundfos_3"": 2662.0}"                                                ,      601,      64.0 , 143.5 , grundfos_3, 2662.0, 200,      47.75
"{""grundfos_1"": 2380.0, ""grundfos_2"": 2374.0}"                                                ,      283,      64.01,  82.07, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2380.0, ""grundfos_2"": 2374.0}"                                                ,      283,      64.01,  82.07, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_1"": 2380.0, ""grundfos_2"": 2374.0}"                                                ,      283,      64.01,  82.07, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2821.0, ""grundfos_3"": 2771.0}"                        ,      700,      64.0 , 169.33, grundfos_0, 2821.0, 237,      57.47
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2821.0, ""grundfos_3"": 2771.0}"                        ,      700,      64.0 , 169.33, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2821.0, ""grundfos_3"": 2771.0}"                        ,      700,      64.0 , 169.33, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_0"": 2588.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}"                        ,      540,      64.01, 129.66, grundfos_0, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}"                        ,      540,      64.01, 129.66, grundfos_2, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}"                        ,      540,      64.01, 129.66, grundfos_3, 2588.0, 180,      43.22
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       64,      64.0 ,  53.38, grundfos_0, 2310.0,  26,      18.2
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       64,      64.0 ,  53.38, grundfos_1, 2305.0,  19,      17.59
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       64,      64.0 ,  53.38, grundfos_3, 2305.0,  19,      17.59
"{""grundfos_0"": 2379.0, ""grundfos_1"": 2379.0, ""grundfos_3"": 2379.0}"                        ,      288,      64.04,  82.92, grundfos_0, 2379.0,  96,      27.64
"{""grundfos_0"": 2379.0, ""grundfos_1"": 2379.0, ""grundfos_3"": 2379.0}"                        ,      288,      64.04,  82.92, grundfos_1, 2379.0,  96,      27.64
"{""grundfos_0"": 2379.0, ""grundfos_1"": 2379.0, ""grundfos_3"": 2379.0}"                        ,      288,      64.04,  82.92, grundfos_3, 2379.0,  96,      27.64
"{""grundfos_0"": 2320.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2323.0}"                        ,      124,      64.0 ,  59.35, grundfos_0, 2320.0,  40,      19.63
"{""grundfos_0"": 2320.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2323.0}"                        ,      124,      64.0 ,  59.35, grundfos_2, 2320.0,  40,      19.63
"{""grundfos_0"": 2320.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2323.0}"                        ,      124,      64.0 ,  59.35, grundfos_3, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2326.0}"                        ,      136,      64.0 ,  60.75, grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2326.0}"                        ,      136,      64.0 ,  60.75, grundfos_1, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2326.0}"                        ,      136,      64.0 ,  60.75, grundfos_2, 2326.0,  48,      20.57
"{""grundfos_0"": 2908.0, ""grundfos_2"": 2903.0, ""grundfos_3"": 2898.0}"                        ,      762,      64.04, 187.74, grundfos_0, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_2"": 2903.0, ""grundfos_3"": 2898.0}"                        ,      762,      64.04, 187.74, grundfos_2, 2903.0, 254,      62.58
"{""grundfos_0"": 2908.0, ""grundfos_2"": 2903.0, ""grundfos_3"": 2898.0}"                        ,      762,      64.04, 187.74, grundfos_3, 2898.0, 253,      62.27
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2371.0}"                        ,      307,      64.0 ,  86.07, grundfos_0, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2371.0}"                        ,      307,      64.0 ,  86.07, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2371.0}"                        ,      307,      64.0 ,  86.07, grundfos_2, 2371.0,  91,      26.81
"{""grundfos_1"": 2480.0, ""grundfos_3"": 2462.0}"                                                ,      404,      64.0 , 102.97, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_1"": 2480.0, ""grundfos_3"": 2462.0}"                                                ,      404,      64.0 , 102.97, grundfos_1, 2480.0, 145,      36.2
"{""grundfos_1"": 2480.0, ""grundfos_3"": 2462.0}"                                                ,      404,      64.0 , 102.97, grundfos_3, 2462.0, 138,      34.91
{}                                                                                                ,      814,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2595.0, ""grundfos_3"": 2588.0}"                                                ,      542,      64.01, 130.1 , grundfos_1, 2588.0, 180,      43.22
"{""grundfos_1"": 2595.0, ""grundfos_3"": 2588.0}"                                                ,      542,      64.01, 130.1 , grundfos_1, 2595.0, 182,      43.66
"{""grundfos_1"": 2595.0, ""grundfos_3"": 2588.0}"                                                ,      542,      64.01, 130.1 , grundfos_3, 2588.0, 180,      43.22
{}                                                                                                ,      818,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2348.0, ""grundfos_2"": 2347.0}"                                                ,      143,      64.02,  47.57, grundfos_1, 2348.0,  72,      23.86
"{""grundfos_1"": 2348.0, ""grundfos_2"": 2347.0}"                                                ,      143,      64.02,  47.57, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_1"": 2423.0, ""grundfos_3"": 2505.0}"                                                ,      275,      64.0 ,  69.78, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_1"": 2423.0, ""grundfos_3"": 2505.0}"                                                ,      275,      64.0 ,  69.78, grundfos_3, 2505.0, 154,      37.92
"{""grundfos_1"": 2473.0, ""grundfos_2"": 2473.0}"                                                ,      284,      64.05,  71.36, grundfos_1, 2473.0, 142,      35.68
"{""grundfos_1"": 2473.0, ""grundfos_2"": 2473.0}"                                                ,      284,      64.05,  71.36, grundfos_2, 2473.0, 142,      35.68
"{""grundfos_1"": 2674.0, ""grundfos_3"": 2678.0}"                                                ,      407,      64.01,  97.2 , grundfos_1, 2674.0, 203,      48.48
"{""grundfos_1"": 2674.0, ""grundfos_3"": 2678.0}"                                                ,      407,      64.01,  97.2 , grundfos_3, 2678.0, 204,      48.72
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0}"                                                ,      228,      64.0 ,  61.3 , grundfos_1, 2409.0, 114,      30.65
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0}"                                                ,      228,      64.0 ,  61.3 , grundfos_2, 2409.0, 114,      30.65
"{""grundfos_1"": 2678.0, ""grundfos_2"": 2639.0}"                                                ,      398,      64.01,  95.07, grundfos_1, 2678.0, 204,      48.72
"{""grundfos_1"": 2678.0, ""grundfos_2"": 2639.0}"                                                ,      398,      64.01,  95.07, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_2"": 2803.0}"                                                                        ,      449,      64.04, 108.11, grundfos_2, 2728.0, 216,      51.76
"{""grundfos_2"": 2803.0}"                                                                        ,      449,      64.04, 108.11, grundfos_2, 2803.0, 233,      56.35
"{""grundfos_0"": 2690.0}"                                                                        ,      409,      64.0 ,  97.69, grundfos_0, 2670.0, 202,      48.24
"{""grundfos_0"": 2690.0}"                                                                        ,      409,      64.0 ,  97.69, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_1"": 2971.0}"                                                                        ,      531,      64.65, 133.52, grundfos_1, 2966.0, 265,      66.6
"{""grundfos_1"": 2971.0}"                                                                        ,      531,      64.65, 133.52, grundfos_1, 2971.0, 266,      66.92
"{""grundfos_1"": 2522.0, ""grundfos_2"": 2590.0}"                                                ,      339,      64.14,  82.29, grundfos_1, 2522.0, 159,      38.98
"{""grundfos_1"": 2522.0, ""grundfos_2"": 2590.0}"                                                ,      339,      64.14,  82.29, grundfos_2, 2590.0, 180,      43.31
"{""grundfos_0"": 2436.0, ""grundfos_3"": 2423.0}"                                                ,      368,      64.0 ,  96.47, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2436.0, ""grundfos_3"": 2423.0}"                                                ,      368,      64.0 ,  96.47, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_3"": 2423.0}"                                                ,      368,      64.0 ,  96.47, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2367.0}"                        ,      261,      64.01,  78.51, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2367.0}"                        ,      261,      64.01,  78.51, grundfos_2, 2363.0,  85,      25.85
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2367.0}"                        ,      261,      64.01,  78.51, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_1"": 2398.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}"                        ,      324,      64.0 ,  88.89, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_1"": 2398.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}"                        ,      324,      64.0 ,  88.89, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_1"": 2398.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}"                        ,      324,      64.0 ,  88.89, grundfos_3, 2398.0, 108,      29.63
"{""grundfos_0"": 2893.0, ""grundfos_1"": 2893.0}"                                                ,      742,      64.03, 181.67, grundfos_0, 2893.0, 252,      61.95
"{""grundfos_0"": 2893.0, ""grundfos_1"": 2893.0}"                                                ,      742,      64.03, 181.67, grundfos_1, 2826.0, 238,      57.77
"{""grundfos_0"": 2893.0, ""grundfos_1"": 2893.0}"                                                ,      742,      64.03, 181.67, grundfos_1, 2893.0, 252,      61.95
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2595.0}"                        ,      544,      64.01, 130.54, grundfos_0, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2595.0}"                        ,      544,      64.01, 130.54, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2595.0}"                        ,      544,      64.01, 130.54, grundfos_2, 2595.0, 182,      43.66
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0}"                                                ,      794,      64.05, 198.01, grundfos_1, 2913.0, 256,      63.21
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0}"                                                ,      794,      64.05, 198.01, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0}"                                                ,      794,      64.05, 198.01, grundfos_2, 2979.0, 269,      67.4
"{""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                                                ,      660,      64.0 , 158.33, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                                                ,      660,      64.0 , 158.33, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                                                ,      660,      64.0 , 158.33, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_0"": 2845.0, ""grundfos_2"": 2928.0, ""grundfos_3"": 2869.0}"                        ,      748,      64.05, 183.56, grundfos_0, 2845.0, 242,      58.95
"{""grundfos_0"": 2845.0, ""grundfos_2"": 2928.0, ""grundfos_3"": 2869.0}"                        ,      748,      64.05, 183.56, grundfos_2, 2928.0, 259,      64.16
"{""grundfos_0"": 2845.0, ""grundfos_2"": 2928.0, ""grundfos_3"": 2869.0}"                        ,      748,      64.05, 183.56, grundfos_3, 2869.0, 247,      60.45
"{""grundfos_1"": 2317.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}"                        ,       91,      64.03,  55.91, grundfos_1, 2317.0,  35,      19.11
"{""grundfos_1"": 2317.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}"                        ,       91,      64.03,  55.91, grundfos_2, 2312.0,  28,      18.4
"{""grundfos_1"": 2317.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}"                        ,       91,      64.03,  55.91, grundfos_3, 2312.0,  28,      18.4
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2326.0, ""grundfos_3"": 2323.0}"                        ,      133,      64.04,  60.45, grundfos_0, 2323.0,  43,      19.99
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2326.0, ""grundfos_3"": 2323.0}"                        ,      133,      64.04,  60.45, grundfos_1, 2326.0,  47,      20.47
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2326.0, ""grundfos_3"": 2323.0}"                        ,      133,      64.04,  60.45, grundfos_3, 2323.0,  43,      19.99
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2780.0, ""grundfos_3"": 2780.0}"                        ,      684,      64.01, 164.82, grundfos_1, 2780.0, 228,      54.94
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2780.0, ""grundfos_3"": 2780.0}"                        ,      684,      64.01, 164.82, grundfos_2, 2780.0, 228,      54.94
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2780.0, ""grundfos_3"": 2780.0}"                        ,      684,      64.01, 164.82, grundfos_3, 2780.0, 228,      54.94
"{""grundfos_0"": 2859.0, ""grundfos_3"": 2812.0}"                                                ,      715,      64.02, 173.64, grundfos_0, 2812.0, 235,      56.91
"{""grundfos_0"": 2859.0, ""grundfos_3"": 2812.0}"                                                ,      715,      64.02, 173.64, grundfos_0, 2859.0, 245,      59.82
"{""grundfos_0"": 2859.0, ""grundfos_3"": 2812.0}"                                                ,      715,      64.02, 173.64, grundfos_3, 2812.0, 235,      56.91
"{""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      345,      64.0 ,  92.46, grundfos_1, 2411.0, 115,      30.82
"{""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      345,      64.0 ,  92.46, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      345,      64.0 ,  92.46, grundfos_3, 2411.0, 115,      30.82
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2812.0, ""grundfos_3"": 2859.0}"                        ,      721,      64.02, 175.37, grundfos_0, 2840.0, 241,      58.64
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2812.0, ""grundfos_3"": 2859.0}"                        ,      721,      64.02, 175.37, grundfos_1, 2812.0, 235,      56.91
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2812.0, ""grundfos_3"": 2859.0}"                        ,      721,      64.02, 175.37, grundfos_3, 2859.0, 245,      59.82
"{""grundfos_1"": 2548.0, ""grundfos_3"": 2561.0}"                                                ,      508,      64.02, 122.95, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_1"": 2548.0, ""grundfos_3"": 2561.0}"                                                ,      508,      64.02, 122.95, grundfos_3, 2548.0, 168,      40.71
"{""grundfos_1"": 2548.0, ""grundfos_3"": 2561.0}"                                                ,      508,      64.02, 122.95, grundfos_3, 2561.0, 172,      41.53
"{""grundfos_1"": 2969.0, ""grundfos_2"": 2969.0}"                                                ,      791,      65.3 , 200.14, grundfos_1, 2964.0, 263,      66.5
"{""grundfos_1"": 2969.0, ""grundfos_2"": 2969.0}"                                                ,      791,      65.3 , 200.14, grundfos_1, 2969.0, 264,      66.82
"{""grundfos_1"": 2969.0, ""grundfos_2"": 2969.0}"                                                ,      791,      65.3 , 200.14, grundfos_2, 2969.0, 264,      66.82
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2670.0}"                        ,      604,      64.0 , 144.23, grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2670.0}"                        ,      604,      64.0 , 144.23, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2670.0}"                        ,      604,      64.0 , 144.23, grundfos_2, 2670.0, 202,      48.24
"{""grundfos_2"": 2343.0, ""grundfos_3"": 2344.0}"                                                ,      202,      64.03,  69.53, grundfos_2, 2343.0,  67,      23.13
"{""grundfos_2"": 2343.0, ""grundfos_3"": 2344.0}"                                                ,      202,      64.03,  69.53, grundfos_3, 2343.0,  67,      23.13
"{""grundfos_2"": 2343.0, ""grundfos_3"": 2344.0}"                                                ,      202,      64.03,  69.53, grundfos_3, 2344.0,  68,      23.27
"{""grundfos_1"": 2715.0, ""grundfos_2"": 2715.0}"                                                ,      629,      64.01, 150.42, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_1"": 2715.0, ""grundfos_2"": 2715.0}"                                                ,      629,      64.01, 150.42, grundfos_1, 2715.0, 213,      50.97
"{""grundfos_1"": 2715.0, ""grundfos_2"": 2715.0}"                                                ,      629,      64.01, 150.42, grundfos_2, 2715.0, 213,      50.97
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0}"                        ,      495,      64.01, 120.29, grundfos_0, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0}"                        ,      495,      64.01, 120.29, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0}"                        ,      495,      64.01, 120.29, grundfos_2, 2532.0, 163,      39.69
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}",      321,      64.01, 100.44, grundfos_0, 2363.0,  85,      25.85
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}",      321,      64.01, 100.44, grundfos_1, 2350.0,  74,      24.15
