pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}",      321,      64.01, 100.44, grundfos_2, 2358.0,  81,      25.22
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}",      321,      64.01, 100.44, grundfos_3, 2358.0,  81,      25.22
"{""grundfos_1"": 2690.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2690.0}"                        ,      838,      64.0 , 200.36, grundfos_1, 2690.0, 207,      49.45
"{""grundfos_1"": 2690.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2690.0}"                        ,      838,      64.0 , 200.36, grundfos_2, 2686.0, 206,      49.21
"{""grundfos_1"": 2690.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2690.0}"                        ,      838,      64.0 , 200.36, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_1"": 2690.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2690.0}"                        ,      838,      64.0 , 200.36, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_0"": 2963.0, ""grundfos_1"": 2963.0, ""grundfos_2"": 2963.0, ""grundfos_3"": 2963.0}",     1064,      64.0 , 265.52, grundfos_0, 2963.0, 266,      66.38
"{""grundfos_0"": 2963.0, ""grundfos_1"": 2963.0, ""grundfos_2"": 2963.0, ""grundfos_3"": 2963.0}",     1064,      64.0 , 265.52, grundfos_1, 2963.0, 266,      66.38
"{""grundfos_0"": 2963.0, ""grundfos_1"": 2963.0, ""grundfos_2"": 2963.0, ""grundfos_3"": 2963.0}",     1064,      64.0 , 265.52, grundfos_2, 2963.0, 266,      66.38
"{""grundfos_0"": 2963.0, ""grundfos_1"": 2963.0, ""grundfos_2"": 2963.0, ""grundfos_3"": 2963.0}",     1064,      64.0 , 265.52, grundfos_3, 2963.0, 266,      66.38
"{""grundfos_1"": 2529.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2529.0}"                        ,      655,      64.01, 159.38, grundfos_1, 2529.0, 162,      39.49
"{""grundfos_1"": 2529.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2529.0}"                        ,      655,      64.01, 159.38, grundfos_2, 2529.0, 162,      39.49
"{""grundfos_1"": 2529.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2529.0}"                        ,      655,      64.01, 159.38, grundfos_2, 2551.0, 169,      40.91
"{""grundfos_1"": 2529.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2529.0}"                        ,      655,      64.01, 159.38, grundfos_3, 2529.0, 162,      39.49
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}",      785,      64.01, 187.53, grundfos_0, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}",      785,      64.01, 187.53, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}",      785,      64.01, 187.53, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}",      785,      64.01, 187.53, grundfos_3, 2639.0, 194,      46.35
"{""grundfos_0"": 2736.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2798.0}"                        ,      890,      64.0 , 213.91, grundfos_0, 2736.0, 218,      52.25
"{""grundfos_0"": 2736.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2798.0}"                        ,      890,      64.0 , 213.91, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_0"": 2736.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2798.0}"                        ,      890,      64.0 , 213.91, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_0"": 2736.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2798.0}"                        ,      890,      64.0 , 213.91, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_0"": 2785.0, ""grundfos_1"": 2785.0, ""grundfos_2"": 2817.0, ""grundfos_3"": 2785.0}",      923,      64.05, 222.97, grundfos_0, 2785.0, 229,      55.25
"{""grundfos_0"": 2785.0, ""grundfos_1"": 2785.0, ""grundfos_2"": 2817.0, ""grundfos_3"": 2785.0}",      923,      64.05, 222.97, grundfos_1, 2785.0, 229,      55.25
"{""grundfos_0"": 2785.0, ""grundfos_1"": 2785.0, ""grundfos_2"": 2817.0, ""grundfos_3"": 2785.0}",      923,      64.05, 222.97, grundfos_2, 2817.0, 236,      57.22
"{""grundfos_0"": 2785.0, ""grundfos_1"": 2785.0, ""grundfos_2"": 2817.0, ""grundfos_3"": 2785.0}",      923,      64.05, 222.97, grundfos_3, 2785.0, 229,      55.25
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2505.0}"                                                ,      582,      64.0 , 145.23, grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2505.0}"                                                ,      582,      64.0 , 145.23, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2505.0}"                                                ,      582,      64.0 , 145.23, grundfos_1, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2505.0}"                                                ,      582,      64.0 , 145.23, grundfos_1, 2505.0, 154,      37.92
"{""grundfos_0"": 2462.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      564,      64.0 , 141.85, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2462.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      564,      64.0 , 141.85, grundfos_0, 2462.0, 138,      34.91
"{""grundfos_0"": 2462.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      564,      64.0 , 141.85, grundfos_2, 2480.0, 145,      36.2
"{""grundfos_0"": 2462.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      564,      64.0 , 141.85, grundfos_3, 2480.0, 145,      36.2
{}                                                                                                ,     1070,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2362.0, ""grundfos_2"": 2393.0}"                                                ,      189,      64.02,  54.83, grundfos_1, 2362.0,  84,      25.7
"{""grundfos_1"": 2362.0, ""grundfos_2"": 2393.0}"                                                ,      189,      64.02,  54.83, grundfos_2, 2393.0, 105,      29.13
"{""grundfos_1"": 2545.0, ""grundfos_2"": 2402.0}"                                                ,      277,      64.03,  70.49, grundfos_1, 2545.0, 167,      40.51
"{""grundfos_1"": 2545.0, ""grundfos_2"": 2402.0}"                                                ,      277,      64.03,  70.49, grundfos_2, 2402.0, 110,      29.98
"{""grundfos_0"": 2445.0}"                                                                        ,      245,      64.0 ,  64.29, grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2445.0}"                                                                        ,      245,      64.0 ,  64.29, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_1"": 2296.0, ""grundfos_3"": 2296.0}"                                                ,       14,      64.01,  33.32, grundfos_1, 2296.0,   7,      16.66
"{""grundfos_1"": 2296.0, ""grundfos_3"": 2296.0}"                                                ,       14,      64.01,  33.32, grundfos_3, 2296.0,   7,      16.66
"{""grundfos_0"": 2581.0, ""grundfos_2"": 2581.0}"                                                ,      356,      64.0 ,  85.58, grundfos_0, 2581.0, 178,      42.79
"{""grundfos_0"": 2581.0, ""grundfos_2"": 2581.0}"                                                ,      356,      64.0 ,  85.58, grundfos_2, 2581.0, 178,      42.79
"{""grundfos_0"": 2845.0, ""grundfos_1"": 2785.0}"                                                ,      471,      64.05, 114.2 , grundfos_0, 2845.0, 242,      58.95
"{""grundfos_0"": 2845.0, ""grundfos_1"": 2785.0}"                                                ,      471,      64.05, 114.2 , grundfos_1, 2785.0, 229,      55.25
"{""grundfos_1"": 2312.0, ""grundfos_3"": 2312.0}"                                                ,       56,      64.03,  36.8 , grundfos_1, 2312.0,  28,      18.4
"{""grundfos_1"": 2312.0, ""grundfos_3"": 2312.0}"                                                ,       56,      64.03,  36.8 , grundfos_3, 2312.0,  28,      18.4
"{""grundfos_0"": 2319.0, ""grundfos_3"": 2327.0}"                                                ,       85,      64.06,  39.93, grundfos_0, 2319.0,  37,      19.33
"{""grundfos_0"": 2319.0, ""grundfos_3"": 2327.0}"                                                ,       85,      64.06,  39.93, grundfos_3, 2327.0,  48,      20.6
"{""grundfos_0"": 2724.0, ""grundfos_2"": 2754.0}"                                                ,      437,      64.05, 104.86, grundfos_0, 2724.0, 215,      51.51
"{""grundfos_0"": 2724.0, ""grundfos_2"": 2754.0}"                                                ,      437,      64.05, 104.86, grundfos_2, 2754.0, 222,      53.35
"{""grundfos_2"": 2486.0, ""grundfos_3"": 2478.0}"                                                ,      291,      64.04,  72.64, grundfos_2, 2486.0, 147,      36.6
"{""grundfos_2"": 2486.0, ""grundfos_3"": 2478.0}"                                                ,      291,      64.04,  72.64, grundfos_3, 2478.0, 144,      36.04
"{""grundfos_0"": 2647.0, ""grundfos_2"": 2647.0}"                                                ,      583,      64.03, 139.34, grundfos_0, 2647.0, 196,      46.83
"{""grundfos_0"": 2647.0, ""grundfos_2"": 2647.0}"                                                ,      583,      64.03, 139.34, grundfos_2, 2628.0, 191,      45.68
"{""grundfos_0"": 2647.0, ""grundfos_2"": 2647.0}"                                                ,      583,      64.03, 139.34, grundfos_2, 2647.0, 196,      46.83
"{""grundfos_0"": 2347.0, ""grundfos_2"": 2349.0}"                                                ,      216,      64.02,  71.58, grundfos_0, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_2"": 2349.0}"                                                ,      216,      64.02,  71.58, grundfos_2, 2348.0,  72,      23.86
"{""grundfos_0"": 2347.0, ""grundfos_2"": 2349.0}"                                                ,      216,      64.02,  71.58, grundfos_2, 2349.0,  73,      24.01
"{""grundfos_0"": 2662.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2662.0}"                        ,      600,      64.0 , 143.25, grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2662.0}"                        ,      600,      64.0 , 143.25, grundfos_2, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2662.0}"                        ,      600,      64.0 , 143.25, grundfos_3, 2662.0, 200,      47.75
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2835.0}"                        ,      714,      64.0 , 173.27, grundfos_0, 2821.0, 237,      57.47
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2835.0}"                        ,      714,      64.0 , 173.27, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2835.0}"                        ,      714,      64.0 , 173.27, grundfos_2, 2835.0, 240,      58.33
"{""grundfos_1"": 2327.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2327.0}"                        ,      152,      64.01,  62.74, grundfos_1, 2327.0,  49,      20.7
"{""grundfos_1"": 2327.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2327.0}"                        ,      152,      64.01,  62.74, grundfos_2, 2331.0,  54,      21.34
"{""grundfos_1"": 2327.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2327.0}"                        ,      152,      64.01,  62.74, grundfos_3, 2327.0,  49,      20.7
"{""grundfos_1"": 2322.0, ""grundfos_2"": 2317.0, ""grundfos_3"": 2317.0}"                        ,      112,      64.03,  58.09, grundfos_1, 2322.0,  42,      19.87
"{""grundfos_1"": 2322.0, ""grundfos_2"": 2317.0, ""grundfos_3"": 2317.0}"                        ,      112,      64.03,  58.09, grundfos_2, 2317.0,  35,      19.11
"{""grundfos_1"": 2322.0, ""grundfos_2"": 2317.0, ""grundfos_3"": 2317.0}"                        ,      112,      64.03,  58.09, grundfos_3, 2317.0,  35,      19.11
"{""grundfos_0"": 2578.0, ""grundfos_1"": 2578.0}"                                                ,      521,      64.03, 125.69, grundfos_0, 2578.0, 177,      42.59
"{""grundfos_0"": 2578.0, ""grundfos_1"": 2578.0}"                                                ,      521,      64.03, 125.69, grundfos_1, 2545.0, 167,      40.51
"{""grundfos_0"": 2578.0, ""grundfos_1"": 2578.0}"                                                ,      521,      64.03, 125.69, grundfos_1, 2578.0, 177,      42.59
"{""grundfos_0"": 2357.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2357.0}"                        ,      233,      64.02,  74.15, grundfos_0, 2357.0,  80,      25.07
"{""grundfos_0"": 2357.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2357.0}"                        ,      233,      64.02,  74.15, grundfos_2, 2349.0,  73,      24.01
"{""grundfos_0"": 2357.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2357.0}"                        ,      233,      64.02,  74.15, grundfos_3, 2357.0,  80,      25.07
"{""grundfos_1"": 2413.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                        ,      314,      64.01,  87.24, grundfos_1, 2413.0, 116,      31.0
"{""grundfos_1"": 2413.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                        ,      314,      64.01,  87.24, grundfos_2, 2383.0,  99,      28.12
"{""grundfos_1"": 2413.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                        ,      314,      64.01,  87.24, grundfos_3, 2383.0,  99,      28.12
{}                                                                                                ,      827,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2724.0, ""grundfos_2"": 2845.0}"                                                ,      457,      64.05, 110.46, grundfos_1, 2724.0, 215,      51.51
"{""grundfos_1"": 2724.0, ""grundfos_2"": 2845.0}"                                                ,      457,      64.05, 110.46, grundfos_2, 2845.0, 242,      58.95
"{""grundfos_0"": 2373.0, ""grundfos_2"": 2361.0}"                                                ,      175,      64.04,  52.54, grundfos_0, 2373.0,  92,      26.99
"{""grundfos_0"": 2373.0, ""grundfos_2"": 2361.0}"                                                ,      175,      64.04,  52.54, grundfos_2, 2361.0,  83,      25.55
"{""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}"                                                ,       68,      64.02,  37.98, grundfos_2, 2316.0,  34,      18.99
"{""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}"                                                ,       68,      64.02,  37.98, grundfos_3, 2316.0,  34,      18.99
"{""grundfos_1"": 2508.0, ""grundfos_3"": 2508.0}"                                                ,      310,      64.01,  76.22, grundfos_1, 2508.0, 155,      38.11
"{""grundfos_1"": 2508.0, ""grundfos_3"": 2508.0}"                                                ,      310,      64.01,  76.22, grundfos_3, 2508.0, 155,      38.11
"{""grundfos_2"": 2349.0}"                                                                        ,      144,      64.02,  47.72, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_2"": 2349.0}"                                                                        ,      144,      64.02,  47.72, grundfos_2, 2349.0,  73,      24.01
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2409.0}"                                                ,      229,      64.0 ,  61.47, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2409.0}"                                                ,      229,      64.0 ,  61.47, grundfos_1, 2409.0, 114,      30.65
"{""grundfos_1"": 2325.0, ""grundfos_2"": 2332.0}"                                                ,       99,      64.07,  41.6 , grundfos_1, 2325.0,  45,      20.24
"{""grundfos_1"": 2325.0, ""grundfos_2"": 2332.0}"                                                ,       99,      64.07,  41.6 , grundfos_2, 2332.0,  54,      21.36
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2436.0}"                                                ,      263,      64.0 ,  67.46, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2436.0}"                                                ,      263,      64.0 ,  67.46, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_2"": 2883.0, ""grundfos_3"": 2883.0}"                                                ,      500,      64.01, 122.64, grundfos_2, 2883.0, 250,      61.32
"{""grundfos_2"": 2883.0, ""grundfos_3"": 2883.0}"                                                ,      500,      64.01, 122.64, grundfos_3, 2883.0, 250,      61.32
"{""grundfos_1"": 2958.0, ""grundfos_2"": 2958.0}"                                                ,      530,      64.01, 132.12, grundfos_1, 2958.0, 265,      66.06
"{""grundfos_1"": 2958.0, ""grundfos_2"": 2958.0}"                                                ,      530,      64.01, 132.12, grundfos_2, 2958.0, 265,      66.06
"{""grundfos_0"": 2628.0, ""grundfos_1"": 2628.0, ""grundfos_2"": 2628.0}"                        ,      573,      64.03, 137.04, grundfos_0, 2628.0, 191,      45.68
"{""grundfos_0"": 2628.0, ""grundfos_1"": 2628.0, ""grundfos_2"": 2628.0}"                        ,      573,      64.03, 137.04, grundfos_1, 2628.0, 191,      45.68
"{""grundfos_0"": 2628.0, ""grundfos_1"": 2628.0, ""grundfos_2"": 2628.0}"                        ,      573,      64.03, 137.04, grundfos_2, 2628.0, 191,      45.68
{}                                                                                                ,      813,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2933.0, ""grundfos_3"": 2923.0}"                                                ,      774,      64.05, 191.52, grundfos_1, 2933.0, 260,      64.47
"{""grundfos_1"": 2933.0, ""grundfos_3"": 2923.0}"                                                ,      774,      64.05, 191.52, grundfos_3, 2913.0, 256,      63.21
"{""grundfos_1"": 2933.0, ""grundfos_3"": 2923.0}"                                                ,      774,      64.05, 191.52, grundfos_3, 2923.0, 258,      63.84
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2391.0}"                        ,      325,      64.0 ,  89.09, grundfos_1, 2386.0, 101,      28.45
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2391.0}"                        ,      325,      64.0 ,  89.09, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2391.0}"                        ,      325,      64.0 ,  89.09, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2305.0, ""grundfos_2"": 2305.0}"                        ,       50,      64.04,  52.24, grundfos_0, 2302.0,  14,      17.2
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2305.0, ""grundfos_2"": 2305.0}"                        ,       50,      64.04,  52.24, grundfos_1, 2305.0,  18,      17.52
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2305.0, ""grundfos_2"": 2305.0}"                        ,       50,      64.04,  52.24, grundfos_2, 2305.0,  18,      17.52
"{""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2491.0}"                        ,      459,      64.01, 113.18, grundfos_1, 2508.0, 155,      38.11
"{""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2491.0}"                        ,      459,      64.01, 113.18, grundfos_2, 2508.0, 155,      38.11
"{""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2491.0}"                        ,      459,      64.01, 113.18, grundfos_3, 2491.0, 149,      36.96
"{""grundfos_0"": 2320.0, ""grundfos_1"": 2320.0, ""grundfos_3"": 2315.0}"                        ,      113,      64.0 ,  58.15, grundfos_0, 2320.0,  40,      19.63
"{""grundfos_0"": 2320.0, ""grundfos_1"": 2320.0, ""grundfos_3"": 2315.0}"                        ,      113,      64.0 ,  58.15, grundfos_1, 2320.0,  40,      19.63
"{""grundfos_0"": 2320.0, ""grundfos_1"": 2320.0, ""grundfos_3"": 2315.0}"                        ,      113,      64.0 ,  58.15, grundfos_3, 2315.0,  33,      18.89
"{""grundfos_1"": 2328.0, ""grundfos_2"": 2319.0}"                                                ,      122,      64.02,  59.24, grundfos_1, 2316.0,  34,      18.99
"{""grundfos_1"": 2328.0, ""grundfos_2"": 2319.0}"                                                ,      122,      64.02,  59.24, grundfos_1, 2328.0,  50,      20.83
"{""grundfos_1"": 2328.0, ""grundfos_2"": 2319.0}"                                                ,      122,      64.02,  59.24, grundfos_2, 2319.0,  38,      19.42
"{""grundfos_0"": 2302.0, ""grundfos_3"": 2295.0}"                                                ,       32,      64.0 ,  50.8 , grundfos_0, 2299.0,  11,      16.95
"{""grundfos_0"": 2302.0, ""grundfos_3"": 2295.0}"                                                ,       32,      64.0 ,  50.8 , grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_3"": 2295.0}"                                                ,       32,      64.0 ,  50.8 , grundfos_3, 2295.0,   6,      16.59
"{""grundfos_1"": 2335.0, ""grundfos_2"": 2334.0, ""grundfos_3"": 2334.0}"                        ,      172,      64.04,  65.36, grundfos_1, 2335.0,  58,      21.88
"{""grundfos_1"": 2335.0, ""grundfos_2"": 2334.0, ""grundfos_3"": 2334.0}"                        ,      172,      64.04,  65.36, grundfos_2, 2334.0,  57,      21.74
"{""grundfos_1"": 2335.0, ""grundfos_2"": 2334.0, ""grundfos_3"": 2334.0}"                        ,      172,      64.04,  65.36, grundfos_3, 2334.0,  57,      21.74
"{""grundfos_1"": 2411.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      323,      64.0 ,  88.72, grundfos_1, 2411.0, 115,      30.82
"{""grundfos_1"": 2411.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      323,      64.0 ,  88.72, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_1"": 2411.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      323,      64.0 ,  88.72, grundfos_3, 2391.0, 104,      28.95
{}                                                                                                ,      810,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2686.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2682.0}"                        ,      625,      64.0 , 149.4 , grundfos_0, 2686.0, 206,      49.21
"{""grundfos_0"": 2686.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2682.0}"                        ,      625,      64.0 , 149.4 , grundfos_1, 2719.0, 214,      51.22
"{""grundfos_0"": 2686.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2682.0}"                        ,      625,      64.0 , 149.4 , grundfos_2, 2682.0, 205,      48.97
"{""grundfos_0"": 2736.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2736.0}"                        ,      657,      64.0 , 157.54, grundfos_0, 2736.0, 218,      52.25
"{""grundfos_0"": 2736.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2736.0}"                        ,      657,      64.0 , 157.54, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2736.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2736.0}"                        ,      657,      64.0 , 157.54, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_1"": 2303.0, ""grundfos_2"": 2303.0, ""grundfos_3"": 2303.0}"                        ,       48,      64.01,  52.05, grundfos_1, 2303.0,  16,      17.35
"{""grundfos_1"": 2303.0, ""grundfos_2"": 2303.0, ""grundfos_3"": 2303.0}"                        ,       48,      64.01,  52.05, grundfos_2, 2303.0,  16,      17.35
"{""grundfos_1"": 2303.0, ""grundfos_2"": 2303.0, ""grundfos_3"": 2303.0}"                        ,       48,      64.01,  52.05, grundfos_3, 2303.0,  16,      17.35
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2505.0, ""grundfos_3"": 2505.0}"                        ,      462,      64.0 , 113.76, grundfos_1, 2505.0, 154,      37.92
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2505.0, ""grundfos_3"": 2505.0}"                        ,      462,      64.0 , 113.76, grundfos_2, 2505.0, 154,      37.92
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2505.0, ""grundfos_3"": 2505.0}"                        ,      462,      64.0 , 113.76, grundfos_3, 2505.0, 154,      37.92
"{""grundfos_1"": 2776.0, ""grundfos_2"": 2803.0, ""grundfos_3"": 2776.0}"                        ,      687,      64.04, 165.73, grundfos_1, 2776.0, 227,      54.69
"{""grundfos_1"": 2776.0, ""grundfos_2"": 2803.0, ""grundfos_3"": 2776.0}"                        ,      687,      64.04, 165.73, grundfos_2, 2803.0, 233,      56.35
"{""grundfos_1"": 2776.0, ""grundfos_2"": 2803.0, ""grundfos_3"": 2776.0}"                        ,      687,      64.04, 165.73, grundfos_3, 2776.0, 227,      54.69
"{""grundfos_1"": 2362.0, ""grundfos_2"": 2362.0}"                                                ,      248,      64.02,  76.47, grundfos_1, 2362.0,  84,      25.7
"{""grundfos_1"": 2362.0, ""grundfos_2"": 2362.0}"                                                ,      248,      64.02,  76.47, grundfos_2, 2357.0,  80,      25.07
"{""grundfos_1"": 2362.0, ""grundfos_2"": 2362.0}"                                                ,      248,      64.02,  76.47, grundfos_2, 2362.0,  84,      25.7
"{""grundfos_1"": 2314.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2319.0}"                        ,      107,      64.02,  57.53, grundfos_1, 2314.0,  31,      18.69
"{""grundfos_1"": 2314.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2319.0}"                        ,      107,      64.02,  57.53, grundfos_2, 2319.0,  38,      19.42
"{""grundfos_1"": 2314.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2319.0}"                        ,      107,      64.02,  57.53, grundfos_3, 2319.0,  38,      19.42
"{""grundfos_0"": 2663.0, ""grundfos_3"": 2663.0}"                                                ,      599,      64.06, 143.16, grundfos_0, 2659.0, 199,      47.56
"{""grundfos_0"": 2663.0, ""grundfos_3"": 2663.0}"                                                ,      599,      64.06, 143.16, grundfos_0, 2663.0, 200,      47.8
"{""grundfos_0"": 2663.0, ""grundfos_3"": 2663.0}"                                                ,      599,      64.06, 143.16, grundfos_3, 2663.0, 200,      47.8
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0}"                        ,       78,      64.0 ,  54.6 , grundfos_0, 2310.0,  26,      18.2
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0}"                        ,       78,      64.0 ,  54.6 , grundfos_1, 2310.0,  26,      18.2
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0}"                        ,       78,      64.0 ,  54.6 , grundfos_2, 2310.0,  26,      18.2
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2457.0}"                        ,      370,      64.0 ,  96.88, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2457.0}"                        ,      370,      64.0 ,  96.88, grundfos_1, 2409.0, 114,      30.65
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2457.0}"                        ,      370,      64.0 ,  96.88, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2374.0}"                                                ,      278,      64.01,  81.26, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2374.0}"                                                ,      278,      64.01,  81.26, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2374.0}"                                                ,      278,      64.01,  81.26, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}"                        ,      570,      64.01, 136.32, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}"                        ,      570,      64.01, 136.32, grundfos_2, 2624.0, 190,      45.44
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}"                        ,      570,      64.01, 136.32, grundfos_3, 2624.0, 190,      45.44
"{""grundfos_3"": 2423.0}"                                                                        ,      339,      64.0 ,  91.46, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_3"": 2423.0}"                                                                        ,      339,      64.0 ,  91.46, grundfos_3, 2409.0, 114,      30.65
"{""grundfos_3"": 2423.0}"                                                                        ,      339,      64.0 ,  91.46, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_0"": 2304.0, ""grundfos_1"": 2304.0, ""grundfos_2"": 2304.0}"                        ,       51,      64.03,  52.29, grundfos_0, 2304.0,  17,      17.43
"{""grundfos_0"": 2304.0, ""grundfos_1"": 2304.0, ""grundfos_2"": 2304.0}"                        ,       51,      64.03,  52.29, grundfos_1, 2304.0,  17,      17.43
"{""grundfos_0"": 2304.0, ""grundfos_1"": 2304.0, ""grundfos_2"": 2304.0}"                        ,       51,      64.03,  52.29, grundfos_2, 2304.0,  17,      17.43
"{""grundfos_0"": 2363.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2383.0}"                        ,      281,      64.01,  81.76, grundfos_0, 2363.0,  85,      25.85
"{""grundfos_0"": 2363.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2383.0}"                        ,      281,      64.01,  81.76, grundfos_2, 2380.0,  97,      27.79
"{""grundfos_0"": 2363.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2383.0}"                        ,      281,      64.01,  81.76, grundfos_3, 2383.0,  99,      28.12
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2319.0, ""grundfos_3"": 2316.0}"                        ,      106,      64.02,  57.4 , grundfos_0, 2316.0,  34,      18.99
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2319.0, ""grundfos_3"": 2316.0}"                        ,      106,      64.02,  57.4 , grundfos_1, 2319.0,  38,      19.42
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2319.0, ""grundfos_3"": 2316.0}"                        ,      106,      64.02,  57.4 , grundfos_3, 2316.0,  34,      18.99
"{""grundfos_0"": 2337.0, ""grundfos_1"": 2331.0, ""grundfos_2"": 2338.0}"                        ,      177,      64.01,  66.02, grundfos_0, 2337.0,  61,      22.27
"{""grundfos_0"": 2337.0, ""grundfos_1"": 2331.0, ""grundfos_2"": 2338.0}"                        ,      177,      64.01,  66.02, grundfos_1, 2331.0,  54,      21.34
"{""grundfos_0"": 2337.0, ""grundfos_1"": 2331.0, ""grundfos_2"": 2338.0}"                        ,      177,      64.01,  66.02, grundfos_2, 2338.0,  62,      22.41
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0}"                                                ,      257,      64.01,  77.88, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0}"                                                ,      257,      64.01,  77.88, grundfos_2, 2358.0,  81,      25.22
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0}"                                                ,      257,      64.01,  77.88, grundfos_2, 2367.0,  88,      26.33
{}                                                                                                ,      558,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2400.0, ""grundfos_2"": 2393.0}"                                                ,      214,      64.02,  58.93, grundfos_1, 2400.0, 109,      29.8
"{""grundfos_1"": 2400.0, ""grundfos_2"": 2393.0}"                                                ,      214,      64.02,  58.93, grundfos_2, 2393.0, 105,      29.13
"{""grundfos_1"": 2963.0, ""grundfos_2"": 2963.0}"                                                ,      532,      64.0 , 132.76, grundfos_1, 2963.0, 266,      66.38
"{""grundfos_1"": 2963.0, ""grundfos_2"": 2963.0}"                                                ,      532,      64.0 , 132.76, grundfos_2, 2963.0, 266,      66.38
"{""grundfos_1"": 2324.0, ""grundfos_3"": 2324.0}"                                                ,       90,      64.02,  40.44, grundfos_1, 2324.0,  45,      20.22
"{""grundfos_1"": 2324.0, ""grundfos_3"": 2324.0}"                                                ,       90,      64.02,  40.44, grundfos_3, 2324.0,  45,      20.22
"{""grundfos_0"": 2913.0, ""grundfos_3"": 2913.0}"                                                ,      512,      64.05, 126.42, grundfos_0, 2913.0, 256,      63.21
"{""grundfos_0"": 2913.0, ""grundfos_3"": 2913.0}"                                                ,      512,      64.05, 126.42, grundfos_3, 2913.0, 256,      63.21
"{""grundfos_0"": 2908.0, ""grundfos_2"": 2903.0}"                                                ,      509,      64.04, 125.47, grundfos_0, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_2"": 2903.0}"                                                ,      509,      64.04, 125.47, grundfos_2, 2903.0, 254,      62.58
"{""grundfos_1"": 2358.0}"                                                                        ,      156,      64.01,  49.52, grundfos_1, 2351.0,  75,      24.3
"{""grundfos_1"": 2358.0}"                                                                        ,      156,      64.01,  49.52, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2421.0}"                                                                        ,      224,      64.0 ,  60.64, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_1"": 2421.0}"                                                                        ,      224,      64.0 ,  60.64, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_1"": 2938.0, ""grundfos_3"": 2938.0}"                                                ,      522,      64.04, 129.58, grundfos_1, 2938.0, 261,      64.79
"{""grundfos_1"": 2938.0, ""grundfos_3"": 2938.0}"                                                ,      522,      64.04, 129.58, grundfos_3, 2938.0, 261,      64.79
"{""grundfos_1"": 2357.0, ""grundfos_3"": 2357.0}"                                                ,      160,      64.02,  50.14, grundfos_1, 2357.0,  80,      25.07
"{""grundfos_1"": 2357.0, ""grundfos_3"": 2357.0}"                                                ,      160,      64.02,  50.14, grundfos_3, 2357.0,  80,      25.07
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2923.0}"                                                ,      775,      64.05, 191.84, grundfos_0, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2923.0}"                                                ,      775,      64.05, 191.84, grundfos_1, 2918.0, 257,      63.53
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2923.0}"                                                ,      775,      64.05, 191.84, grundfos_1, 2923.0, 258,      63.84
"{""grundfos_2"": 2913.0, ""grundfos_3"": 2831.0}"                                                ,      734,      64.05, 179.37, grundfos_2, 2831.0, 239,      58.08
"{""grundfos_2"": 2913.0, ""grundfos_3"": 2831.0}"                                                ,      734,      64.05, 179.37, grundfos_2, 2913.0, 256,      63.21
"{""grundfos_2"": 2913.0, ""grundfos_3"": 2831.0}"                                                ,      734,      64.05, 179.37, grundfos_3, 2831.0, 239,      58.08
"{""grundfos_2"": 2480.0, ""grundfos_3"": 2505.0}"                                                ,      444,      64.0 , 110.32, grundfos_2, 2480.0, 145,      36.2
"{""grundfos_2"": 2480.0, ""grundfos_3"": 2505.0}"                                                ,      444,      64.0 , 110.32, grundfos_3, 2480.0, 145,      36.2
"{""grundfos_2"": 2480.0, ""grundfos_3"": 2505.0}"                                                ,      444,      64.0 , 110.32, grundfos_3, 2505.0, 154,      37.92
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2933.0, ""grundfos_2"": 2933.0}"                        ,      780,      64.05, 193.41, grundfos_0, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2933.0, ""grundfos_2"": 2933.0}"                        ,      780,      64.05, 193.41, grundfos_1, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2933.0, ""grundfos_2"": 2933.0}"                        ,      780,      64.05, 193.41, grundfos_2, 2933.0, 260,      64.47
{}                                                                                                ,      811,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                        ,      494,      64.01, 120.09, grundfos_0, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                        ,      494,      64.01, 120.09, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                        ,      494,      64.01, 120.09, grundfos_2, 2529.0, 162,      39.49
"{""grundfos_1"": 2548.0, ""grundfos_2"": 2517.0}"                                                ,      485,      64.02, 118.32, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2548.0, ""grundfos_2"": 2517.0}"                                                ,      485,      64.02, 118.32, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_1"": 2548.0, ""grundfos_2"": 2517.0}"                                                ,      485,      64.02, 118.32, grundfos_2, 2517.0, 158,      38.71
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}"                        ,      381,      64.0 ,  98.76, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}"                        ,      381,      64.0 ,  98.76, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}"                        ,      381,      64.0 ,  98.76, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_1"": 2313.0, ""grundfos_2"": 2313.0}"                                                ,       83,      64.01,  55.11, grundfos_1, 2308.0,  23,      17.93
"{""grundfos_1"": 2313.0, ""grundfos_2"": 2313.0}"                                                ,       83,      64.01,  55.11, grundfos_1, 2313.0,  30,      18.59
"{""grundfos_1"": 2313.0, ""grundfos_2"": 2313.0}"                                                ,       83,      64.01,  55.11, grundfos_2, 2313.0,  30,      18.59
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2350.0, ""grundfos_3"": 2350.0}"                        ,      223,      64.01,  72.6 , grundfos_1, 2351.0,  75,      24.3
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2350.0, ""grundfos_3"": 2350.0}"                        ,      223,      64.01,  72.6 , grundfos_2, 2350.0,  74,      24.15
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2350.0, ""grundfos_3"": 2350.0}"                        ,      223,      64.01,  72.6 , grundfos_3, 2350.0,  74,      24.15
"{""grundfos_0"": 2948.0, ""grundfos_1"": 2893.0, ""grundfos_3"": 2893.0}"                        ,      767,      64.03, 189.33, grundfos_0, 2948.0, 263,      65.43
"{""grundfos_0"": 2948.0, ""grundfos_1"": 2893.0, ""grundfos_3"": 2893.0}"                        ,      767,      64.03, 189.33, grundfos_1, 2893.0, 252,      61.95
"{""grundfos_0"": 2948.0, ""grundfos_1"": 2893.0, ""grundfos_3"": 2893.0}"                        ,      767,      64.03, 189.33, grundfos_3, 2893.0, 252,      61.95
"{""grundfos_0"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2821.0}"                        ,      711,      64.0 , 172.41, grundfos_0, 2821.0, 237,      57.47
"{""grundfos_0"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2821.0}"                        ,      711,      64.0 , 172.41, grundfos_2, 2821.0, 237,      57.47
"{""grundfos_0"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2821.0}"                        ,      711,      64.0 , 172.41, grundfos_3, 2821.0, 237,      57.47
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_3"": 2323.0}"                        ,      125,      64.04,  59.52, grundfos_0, 2323.0,  43,      19.99
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_3"": 2323.0}"                        ,      125,      64.04,  59.52, grundfos_1, 2320.0,  39,      19.54
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_3"": 2323.0}"                        ,      125,      64.04,  59.52, grundfos_3, 2323.0,  43,      19.99
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2821.0}"                                                ,      695,      64.0 , 167.91, grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2821.0}"                                                ,      695,      64.0 , 167.91, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2821.0}"                                                ,      695,      64.0 , 167.91, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_0"": 2460.0, ""grundfos_1"": 2470.0, ""grundfos_3"": 2460.0}"                        ,      415,      64.03, 104.96, grundfos_0, 2460.0, 137,      34.74
"{""grundfos_0"": 2460.0, ""grundfos_1"": 2470.0, ""grundfos_3"": 2460.0}"                        ,      415,      64.03, 104.96, grundfos_1, 2470.0, 141,      35.48
"{""grundfos_0"": 2460.0, ""grundfos_1"": 2470.0, ""grundfos_3"": 2460.0}"                        ,      415,      64.03, 104.96, grundfos_3, 2460.0, 137,      34.74
"{""grundfos_0"": 2291.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2291.0}"                        ,       10,      64.02,  49.22, grundfos_0, 2291.0,   1,      16.24
"{""grundfos_0"": 2291.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2291.0}"                        ,       10,      64.02,  49.22, grundfos_1, 2297.0,   8,      16.74
"{""grundfos_0"": 2291.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2291.0}"                        ,       10,      64.02,  49.22, grundfos_2, 2291.0,   1,      16.24
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      376,      64.0 ,  97.92, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      376,      64.0 ,  97.92, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      376,      64.0 ,  97.92, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_0"": 2329.0, ""grundfos_2"": 2333.0}"                                                ,      158,      64.03,  63.53, grundfos_0, 2329.0,  51,      20.96
"{""grundfos_0"": 2329.0, ""grundfos_2"": 2333.0}"                                                ,      158,      64.03,  63.53, grundfos_2, 2329.0,  51,      20.96
"{""grundfos_0"": 2329.0, ""grundfos_2"": 2333.0}"                                                ,      158,      64.03,  63.53, grundfos_2, 2333.0,  56,      21.61
"{""grundfos_0"": 2575.0, ""grundfos_1"": 2539.0, ""grundfos_2"": 2575.0}"                        ,      517,      64.06, 124.92, grundfos_0, 2575.0, 176,      42.4
"{""grundfos_0"": 2575.0, ""grundfos_1"": 2539.0, ""grundfos_2"": 2575.0}"                        ,      517,      64.06, 124.92, grundfos_1, 2539.0, 165,      40.12
"{""grundfos_0"": 2575.0, ""grundfos_1"": 2539.0, ""grundfos_2"": 2575.0}"                        ,      517,      64.06, 124.92, grundfos_2, 2575.0, 176,      42.4
"{""grundfos_0"": 2480.0, ""grundfos_3"": 2462.0}"                                                ,      421,      64.0 , 106.02, grundfos_0, 2462.0, 138,      34.91
"{""grundfos_0"": 2480.0, ""grundfos_3"": 2462.0}"                                                ,      421,      64.0 , 106.02, grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_3"": 2462.0}"                                                ,      421,      64.0 , 106.02, grundfos_3, 2462.0, 138,      34.91
"{""grundfos_0"": 2326.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2326.0}"                        ,      156,      64.0 ,  63.27, grundfos_0, 2326.0,  48,      20.57
"{""grundfos_0"": 2326.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2326.0}"                        ,      156,      64.0 ,  63.27, grundfos_2, 2336.0,  60,      22.13
"{""grundfos_0"": 2326.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2326.0}"                        ,      156,      64.0 ,  63.27, grundfos_3, 2326.0,  48,      20.57
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2374.0}"                                                ,      271,      64.01,  80.13, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2374.0}"                                                ,      271,      64.01,  80.13, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2374.0}"                                                ,      271,      64.01,  80.13, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_2"": 2749.0}"                                                                        ,      645,      64.0 , 154.5 , grundfos_2, 2686.0, 206,      49.21
"{""grundfos_2"": 2749.0}"                                                                        ,      645,      64.0 , 154.5 , grundfos_2, 2736.0, 218,      52.25
"{""grundfos_2"": 2749.0}"                                                                        ,      645,      64.0 , 154.5 , grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2639.0, ""grundfos_3"": 2639.0}"                        ,      592,      64.01, 141.42, grundfos_0, 2678.0, 204,      48.72
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2639.0, ""grundfos_3"": 2639.0}"                        ,      592,      64.01, 141.42, grundfos_1, 2639.0, 194,      46.35
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2639.0, ""grundfos_3"": 2639.0}"                        ,      592,      64.01, 141.42, grundfos_3, 2639.0, 194,      46.35
"{""grundfos_0"": 2350.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2350.0}"                        ,      222,      64.01,  72.45, grundfos_0, 2350.0,  74,      24.15
"{""grundfos_0"": 2350.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2350.0}"                        ,      222,      64.01,  72.45, grundfos_1, 2350.0,  74,      24.15
"{""grundfos_0"": 2350.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2350.0}"                        ,      222,      64.01,  72.45, grundfos_2, 2350.0,  74,      24.15
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2662.0}"                        ,      613,      64.0 , 146.41, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2662.0}"                        ,      613,      64.0 , 146.41, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2662.0}"                        ,      613,      64.0 , 146.41, grundfos_3, 2662.0, 200,      47.75
"{""grundfos_1"": 2613.0, ""grundfos_3"": 2613.0}"                                                ,      556,      64.01, 133.18, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_1"": 2613.0, ""grundfos_3"": 2613.0}"                                                ,      556,      64.01, 133.18, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_1"": 2613.0, ""grundfos_3"": 2613.0}"                                                ,      556,      64.01, 133.18, grundfos_3, 2613.0, 187,      44.76
