pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_1"": 2662.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2690.0}"                        ,      607,      64.0 , 144.95, grundfos_1, 2662.0, 200,      47.75
"{""grundfos_1"": 2662.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2690.0}"                        ,      607,      64.0 , 144.95, grundfos_2, 2662.0, 200,      47.75
"{""grundfos_1"": 2662.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2690.0}"                        ,      607,      64.0 , 144.95, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_1"": 2864.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2898.0}"                        ,      752,      64.04, 184.68, grundfos_1, 2864.0, 246,      60.14
"{""grundfos_1"": 2864.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2898.0}"                        ,      752,      64.04, 184.68, grundfos_2, 2898.0, 253,      62.27
"{""grundfos_1"": 2864.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2898.0}"                        ,      752,      64.04, 184.68, grundfos_3, 2898.0, 253,      62.27
"{""grundfos_1"": 2325.0, ""grundfos_2"": 2322.0, ""grundfos_3"": 2322.0}"                        ,      130,      64.03,  60.08, grundfos_1, 2325.0,  46,      20.34
"{""grundfos_1"": 2325.0, ""grundfos_2"": 2322.0, ""grundfos_3"": 2322.0}"                        ,      130,      64.03,  60.08, grundfos_2, 2322.0,  42,      19.87
"{""grundfos_1"": 2325.0, ""grundfos_2"": 2322.0, ""grundfos_3"": 2322.0}"                        ,      130,      64.03,  60.08, grundfos_3, 2322.0,  42,      19.87
"{""grundfos_0"": 2979.0, ""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}",     1076,      64.05, 269.6 , grundfos_0, 2979.0, 269,      67.4
"{""grundfos_0"": 2979.0, ""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}",     1076,      64.05, 269.6 , grundfos_1, 2979.0, 269,      67.4
"{""grundfos_0"": 2979.0, ""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}",     1076,      64.05, 269.6 , grundfos_2, 2979.0, 269,      67.4
"{""grundfos_0"": 2979.0, ""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}",     1076,      64.05, 269.6 , grundfos_3, 2979.0, 269,      67.4
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2314.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2314.0}",      127,      64.02,  75.06, grundfos_0, 2314.0,  31,      18.69
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2314.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2314.0}",      127,      64.02,  75.06, grundfos_1, 2314.0,  31,      18.69
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2314.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2314.0}",      127,      64.02,  75.06, grundfos_2, 2316.0,  34,      18.99
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2314.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2314.0}",      127,      64.02,  75.06, grundfos_3, 2314.0,  31,      18.69
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2821.0}"                                                ,      963,      64.0 , 234.28, grundfos_0, 2821.0, 237,      57.47
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2821.0}"                                                ,      963,      64.0 , 234.28, grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2821.0}"                                                ,      963,      64.0 , 234.28, grundfos_0, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2821.0}"                                                ,      963,      64.0 , 234.28, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_1"": 2928.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2933.0}"                        ,     1033,      64.05, 255.68, grundfos_1, 2923.0, 258,      63.84
"{""grundfos_1"": 2928.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2933.0}"                        ,     1033,      64.05, 255.68, grundfos_1, 2928.0, 259,      64.16
"{""grundfos_1"": 2928.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2933.0}"                        ,     1033,      64.05, 255.68, grundfos_2, 2913.0, 256,      63.21
"{""grundfos_1"": 2928.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2933.0}"                        ,     1033,      64.05, 255.68, grundfos_3, 2933.0, 260,      64.47
"{""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2571.0}"                        ,      678,      64.02, 164.12, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2571.0}"                        ,      678,      64.02, 164.12, grundfos_1, 2561.0, 172,      41.53
"{""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2571.0}"                        ,      678,      64.02, 164.12, grundfos_2, 2561.0, 172,      41.53
"{""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2571.0}"                        ,      678,      64.02, 164.12, grundfos_3, 2571.0, 175,      42.16
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}",      815,      64.01, 194.64, grundfos_0, 2678.0, 204,      48.72
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}",      815,      64.01, 194.64, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}",      815,      64.01, 194.64, grundfos_2, 2678.0, 204,      48.72
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}",      815,      64.01, 194.64, grundfos_3, 2678.0, 204,      48.72
"{""grundfos_0"": 2324.0, ""grundfos_1"": 2324.0}"                                                ,      162,      64.02,  78.85, grundfos_0, 2316.0,  34,      18.99
"{""grundfos_0"": 2324.0, ""grundfos_1"": 2324.0}"                                                ,      162,      64.02,  78.85, grundfos_0, 2324.0,  45,      20.22
"{""grundfos_0"": 2324.0, ""grundfos_1"": 2324.0}"                                                ,      162,      64.02,  78.85, grundfos_1, 2319.0,  38,      19.42
"{""grundfos_0"": 2324.0, ""grundfos_1"": 2324.0}"                                                ,      162,      64.02,  78.85, grundfos_1, 2324.0,  45,      20.22
"{""grundfos_0"": 2297.0, ""grundfos_2"": 2291.0, ""grundfos_3"": 2291.0}"                        ,       11,      64.02,  65.46, grundfos_0, 2291.0,   1,      16.24
"{""grundfos_0"": 2297.0, ""grundfos_2"": 2291.0, ""grundfos_3"": 2291.0}"                        ,       11,      64.02,  65.46, grundfos_0, 2297.0,   8,      16.74
"{""grundfos_0"": 2297.0, ""grundfos_2"": 2291.0, ""grundfos_3"": 2291.0}"                        ,       11,      64.02,  65.46, grundfos_2, 2291.0,   1,      16.24
"{""grundfos_0"": 2297.0, ""grundfos_2"": 2291.0, ""grundfos_3"": 2291.0}"                        ,       11,      64.02,  65.46, grundfos_3, 2291.0,   1,      16.24
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0}"                                                ,      534,      64.0 , 136.36, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0}"                                                ,      534,      64.0 , 136.36, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0}"                                                ,      534,      64.0 , 136.36, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0}"                                                ,      534,      64.0 , 136.36, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_3"": 2494.0}"                        ,      593,      64.02, 147.32, grundfos_0, 2494.0, 150,      37.16
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_3"": 2494.0}"                        ,      593,      64.02, 147.32, grundfos_1, 2475.0, 143,      35.84
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_3"": 2494.0}"                        ,      593,      64.02, 147.32, grundfos_1, 2494.0, 150,      37.16
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_3"": 2494.0}"                        ,      593,      64.02, 147.32, grundfos_3, 2494.0, 150,      37.16
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2363.0}"                        ,      346,      64.01, 104.36, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2363.0}"                        ,      346,      64.01, 104.36, grundfos_2, 2363.0,  85,      25.85
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2363.0}"                        ,      346,      64.01, 104.36, grundfos_2, 2367.0,  88,      26.33
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2363.0}"                        ,      346,      64.01, 104.36, grundfos_3, 2363.0,  85,      25.85
"{""grundfos_2"": 2400.0, ""grundfos_3"": 2400.0}"                                                ,      422,      64.02, 116.84, grundfos_2, 2388.0, 102,      28.62
"{""grundfos_2"": 2400.0, ""grundfos_3"": 2400.0}"                                                ,      422,      64.02, 116.84, grundfos_2, 2400.0, 109,      29.8
"{""grundfos_2"": 2400.0, ""grundfos_3"": 2400.0}"                                                ,      422,      64.02, 116.84, grundfos_3, 2388.0, 102,      28.62
"{""grundfos_2"": 2400.0, ""grundfos_3"": 2400.0}"                                                ,      422,      64.02, 116.84, grundfos_3, 2400.0, 109,      29.8
"{""grundfos_1"": 2367.0, ""grundfos_3"": 2374.0}"                                                ,      350,      64.01, 105.02, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2367.0, ""grundfos_3"": 2374.0}"                                                ,      350,      64.01, 105.02, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_1"": 2367.0, ""grundfos_3"": 2374.0}"                                                ,      350,      64.01, 105.02, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_1"": 2367.0, ""grundfos_3"": 2374.0}"                                                ,      350,      64.01, 105.02, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_1"": 2382.0, ""grundfos_2"": 2390.0, ""grundfos_3"": 2390.0}"                        ,      402,      64.04, 113.54, grundfos_1, 2382.0,  98,      27.97
"{""grundfos_1"": 2382.0, ""grundfos_2"": 2390.0, ""grundfos_3"": 2390.0}"                        ,      402,      64.04, 113.54, grundfos_2, 2382.0,  98,      27.97
"{""grundfos_1"": 2382.0, ""grundfos_2"": 2390.0, ""grundfos_3"": 2390.0}"                        ,      402,      64.04, 113.54, grundfos_2, 2390.0, 103,      28.8
"{""grundfos_1"": 2382.0, ""grundfos_2"": 2390.0, ""grundfos_3"": 2390.0}"                        ,      402,      64.04, 113.54, grundfos_3, 2390.0, 103,      28.8
"{""grundfos_0"": 2400.0, ""grundfos_1"": 2400.0, ""grundfos_2"": 2400.0, ""grundfos_3"": 2400.0}",      436,      64.02, 119.2 , grundfos_0, 2400.0, 109,      29.8
"{""grundfos_0"": 2400.0, ""grundfos_1"": 2400.0, ""grundfos_2"": 2400.0, ""grundfos_3"": 2400.0}",      436,      64.02, 119.2 , grundfos_1, 2400.0, 109,      29.8
"{""grundfos_0"": 2400.0, ""grundfos_1"": 2400.0, ""grundfos_2"": 2400.0, ""grundfos_3"": 2400.0}",      436,      64.02, 119.2 , grundfos_2, 2400.0, 109,      29.8
"{""grundfos_0"": 2400.0, ""grundfos_1"": 2400.0, ""grundfos_2"": 2400.0, ""grundfos_3"": 2400.0}",      436,      64.02, 119.2 , grundfos_3, 2400.0, 109,      29.8
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2291.0, ""grundfos_2"": 2297.0}"                        ,       18,      64.02,  65.96, grundfos_0, 2297.0,   8,      16.74
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2291.0, ""grundfos_2"": 2297.0}"                        ,       18,      64.02,  65.96, grundfos_1, 2291.0,   1,      16.24
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2291.0, ""grundfos_2"": 2297.0}"                        ,       18,      64.02,  65.96, grundfos_2, 2291.0,   1,      16.24
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2291.0, ""grundfos_2"": 2297.0}"                        ,       18,      64.02,  65.96, grundfos_2, 2297.0,   8,      16.74
"{""grundfos_1"": 2835.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}"                        ,      919,      64.0 , 221.81, grundfos_1, 2835.0, 240,      58.33
"{""grundfos_1"": 2835.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}"                        ,      919,      64.0 , 221.81, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_1"": 2835.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}"                        ,      919,      64.0 , 221.81, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_1"": 2835.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}"                        ,      919,      64.0 , 221.81, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2295.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2302.0}",       55,      64.0 ,  68.7 , grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2295.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2302.0}",       55,      64.0 ,  68.7 , grundfos_1, 2295.0,   6,      16.59
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2295.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2302.0}",       55,      64.0 ,  68.7 , grundfos_2, 2305.0,  19,      17.59
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2295.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2302.0}",       55,      64.0 ,  68.7 , grundfos_3, 2302.0,  15,      17.26
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2350.0, ""grundfos_3"": 2350.0}"                        ,      303,      64.01,  97.67, grundfos_1, 2350.0,  74,      24.15
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2350.0, ""grundfos_3"": 2350.0}"                        ,      303,      64.01,  97.67, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2350.0, ""grundfos_3"": 2350.0}"                        ,      303,      64.01,  97.67, grundfos_2, 2350.0,  74,      24.15
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2350.0, ""grundfos_3"": 2350.0}"                        ,      303,      64.01,  97.67, grundfos_3, 2350.0,  74,      24.15
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      738,      64.01, 176.84, grundfos_0, 2595.0, 182,      43.66
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      738,      64.01, 176.84, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      738,      64.01, 176.84, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      738,      64.01, 176.84, grundfos_3, 2613.0, 187,      44.76
"{""grundfos_0"": 2311.0, ""grundfos_3"": 2311.0}"                                                ,       74,      64.05,  54.32, grundfos_0, 2311.0,  26,      18.23
"{""grundfos_0"": 2311.0, ""grundfos_3"": 2311.0}"                                                ,       74,      64.05,  54.32, grundfos_3, 2308.0,  22,      17.86
"{""grundfos_0"": 2311.0, ""grundfos_3"": 2311.0}"                                                ,       74,      64.05,  54.32, grundfos_3, 2311.0,  26,      18.23
"{""grundfos_0"": 2678.0, ""grundfos_2"": 2674.0}"                                                ,      594,      64.01, 141.96, grundfos_0, 2678.0, 204,      48.72
"{""grundfos_0"": 2678.0, ""grundfos_2"": 2674.0}"                                                ,      594,      64.01, 141.96, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_0"": 2678.0, ""grundfos_2"": 2674.0}"                                                ,      594,      64.01, 141.96, grundfos_2, 2674.0, 203,      48.48
"{""grundfos_1"": 2390.0, ""grundfos_3"": 2390.0}"                                                ,      298,      64.04,  84.59, grundfos_1, 2373.0,  92,      26.99
"{""grundfos_1"": 2390.0, ""grundfos_3"": 2390.0}"                                                ,      298,      64.04,  84.59, grundfos_1, 2390.0, 103,      28.8
"{""grundfos_1"": 2390.0, ""grundfos_3"": 2390.0}"                                                ,      298,      64.04,  84.59, grundfos_3, 2390.0, 103,      28.8
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2411.0}"                                                ,      343,      64.0 ,  92.12, grundfos_1, 2409.0, 114,      30.65
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2411.0}"                                                ,      343,      64.0 ,  92.12, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2411.0}"                                                ,      343,      64.0 ,  92.12, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_0"": 2336.0, ""grundfos_2"": 2336.0}"                                                ,      168,      64.0 ,  64.83, grundfos_0, 2336.0,  60,      22.13
"{""grundfos_0"": 2336.0, ""grundfos_2"": 2336.0}"                                                ,      168,      64.0 ,  64.83, grundfos_2, 2326.0,  48,      20.57
"{""grundfos_0"": 2336.0, ""grundfos_2"": 2336.0}"                                                ,      168,      64.0 ,  64.83, grundfos_2, 2336.0,  60,      22.13
"{""grundfos_0"": 2434.0, ""grundfos_1"": 2434.0, ""grundfos_2"": 2434.0}"                        ,      378,      64.02,  98.25, grundfos_0, 2434.0, 126,      32.75
"{""grundfos_0"": 2434.0, ""grundfos_1"": 2434.0, ""grundfos_2"": 2434.0}"                        ,      378,      64.02,  98.25, grundfos_1, 2434.0, 126,      32.75
"{""grundfos_0"": 2434.0, ""grundfos_1"": 2434.0, ""grundfos_2"": 2434.0}"                        ,      378,      64.02,  98.25, grundfos_2, 2434.0, 126,      32.75
"{""grundfos_1"": 2690.0, ""grundfos_3"": 2686.0}"                                                ,      619,      64.0 , 147.87, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_1"": 2690.0, ""grundfos_3"": 2686.0}"                                                ,      619,      64.0 , 147.87, grundfos_1, 2690.0, 207,      49.45
"{""grundfos_1"": 2690.0, ""grundfos_3"": 2686.0}"                                                ,      619,      64.0 , 147.87, grundfos_3, 2686.0, 206,      49.21
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2305.0, ""grundfos_3"": 2302.0}"                        ,       53,      64.0 ,  52.44, grundfos_0, 2305.0,  19,      17.59
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2305.0, ""grundfos_3"": 2302.0}"                        ,       53,      64.0 ,  52.44, grundfos_1, 2305.0,  19,      17.59
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2305.0, ""grundfos_3"": 2302.0}"                        ,       53,      64.0 ,  52.44, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2383.0}"                        ,      272,      64.01,  80.3 , grundfos_0, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2383.0}"                        ,      272,      64.01,  80.3 , grundfos_1, 2363.0,  85,      25.85
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2383.0}"                        ,      272,      64.01,  80.3 , grundfos_2, 2383.0,  99,      28.12
"{""grundfos_0"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2367.0}"                        ,      238,      64.01,  74.93, grundfos_0, 2351.0,  75,      24.3
"{""grundfos_0"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2367.0}"                        ,      238,      64.01,  74.93, grundfos_2, 2351.0,  75,      24.3
"{""grundfos_0"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2367.0}"                        ,      238,      64.01,  74.93, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_2"": 2415.0}"                                                                        ,      233,      64.01,  62.17, grundfos_2, 2413.0, 116,      31.0
"{""grundfos_2"": 2415.0}"                                                                        ,      233,      64.01,  62.17, grundfos_2, 2415.0, 117,      31.17
"{""grundfos_0"": 2647.0, ""grundfos_3"": 2647.0}"                                                ,      392,      64.03,  93.66, grundfos_0, 2647.0, 196,      46.83
"{""grundfos_0"": 2647.0, ""grundfos_3"": 2647.0}"                                                ,      392,      64.03,  93.66, grundfos_3, 2647.0, 196,      46.83
"{""grundfos_0"": 2974.0, ""grundfos_1"": 2850.0}"                                                ,      511,      64.06, 126.34, grundfos_0, 2974.0, 268,      67.08
"{""grundfos_0"": 2974.0, ""grundfos_1"": 2850.0}"                                                ,      511,      64.06, 126.34, grundfos_1, 2850.0, 243,      59.26
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2436.0}"                                                ,      247,      64.0 ,  64.61, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2436.0}"                                                ,      247,      64.0 ,  64.61, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_0"": 2302.0, ""grundfos_2"": 2305.0}"                                                ,       34,      64.0 ,  34.85, grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_2"": 2305.0}"                                                ,       34,      64.0 ,  34.85, grundfos_2, 2305.0,  19,      17.59
"{""grundfos_0"": 2313.0, ""grundfos_3"": 2313.0}"                                                ,       60,      64.01,  37.18, grundfos_0, 2313.0,  30,      18.59
"{""grundfos_0"": 2313.0, ""grundfos_3"": 2313.0}"                                                ,       60,      64.01,  37.18, grundfos_3, 2313.0,  30,      18.59
"{""grundfos_1"": 2450.0, ""grundfos_2"": 2450.0}"                                                ,      266,      64.01,  68.02, grundfos_1, 2450.0, 133,      34.01
"{""grundfos_1"": 2450.0, ""grundfos_2"": 2450.0}"                                                ,      266,      64.01,  68.02, grundfos_2, 2450.0, 133,      34.01
"{""grundfos_0"": 2736.0, ""grundfos_2"": 2771.0}"                                                ,      444,      64.0 , 106.64, grundfos_0, 2736.0, 218,      52.25
"{""grundfos_0"": 2736.0, ""grundfos_2"": 2771.0}"                                                ,      444,      64.0 , 106.64, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_2"": 2758.0, ""grundfos_3"": 2758.0}"                                                ,      446,      64.02, 107.18, grundfos_2, 2758.0, 223,      53.59
"{""grundfos_2"": 2758.0, ""grundfos_3"": 2758.0}"                                                ,      446,      64.02, 107.18, grundfos_3, 2758.0, 223,      53.59
"{""grundfos_0"": 2724.0, ""grundfos_1"": 2724.0}"                                                ,      430,      64.05, 103.02, grundfos_0, 2724.0, 215,      51.51
"{""grundfos_0"": 2724.0, ""grundfos_1"": 2724.0}"                                                ,      430,      64.05, 103.02, grundfos_1, 2724.0, 215,      51.51
"{""grundfos_0"": 2628.0, ""grundfos_1"": 2647.0}"                                                ,      387,      64.03,  92.51, grundfos_0, 2628.0, 191,      45.68
"{""grundfos_0"": 2628.0, ""grundfos_1"": 2647.0}"                                                ,      387,      64.03,  92.51, grundfos_1, 2647.0, 196,      46.83
"{""grundfos_1"": 2939.0}"                                                                        ,      521,      64.12, 129.4 , grundfos_1, 2934.0, 260,      64.54
"{""grundfos_1"": 2939.0}"                                                                        ,      521,      64.12, 129.4 , grundfos_1, 2939.0, 261,      64.86
"{""grundfos_1"": 2411.0}"                                                                        ,      219,      64.0 ,  59.77, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_1"": 2411.0}"                                                                        ,      219,      64.0 ,  59.77, grundfos_1, 2411.0, 115,      30.82
"{""grundfos_0"": 2517.0}"                                                                        ,      315,      64.02,  77.22, grundfos_0, 2514.0, 157,      38.51
"{""grundfos_0"": 2517.0}"                                                                        ,      315,      64.02,  77.22, grundfos_0, 2517.0, 158,      38.71
"{""grundfos_2"": 2599.0, ""grundfos_3"": 2599.0}"                                                ,      366,      64.04,  87.78, grundfos_2, 2599.0, 183,      43.89
"{""grundfos_2"": 2599.0, ""grundfos_3"": 2599.0}"                                                ,      366,      64.04,  87.78, grundfos_3, 2599.0, 183,      43.89
"{""grundfos_1"": 2670.0, ""grundfos_3"": 2666.0}"                                                ,      403,      64.0 ,  96.24, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_1"": 2670.0, ""grundfos_3"": 2666.0}"                                                ,      403,      64.0 ,  96.24, grundfos_3, 2666.0, 201,      48.0
"{""grundfos_2"": 2561.0}"                                                                        ,      333,      64.02,  80.83, grundfos_2, 2526.0, 161,      39.3
"{""grundfos_2"": 2561.0}"                                                                        ,      333,      64.02,  80.83, grundfos_2, 2561.0, 172,      41.53
"{""grundfos_0"": 2483.0, ""grundfos_3"": 2494.0}"                                                ,      296,      64.02,  73.56, grundfos_0, 2483.0, 146,      36.4
"{""grundfos_0"": 2483.0, ""grundfos_3"": 2494.0}"                                                ,      296,      64.02,  73.56, grundfos_3, 2494.0, 150,      37.16
"{""grundfos_1"": 2338.0, ""grundfos_3"": 2338.0}"                                                ,      124,      64.01,  44.82, grundfos_1, 2338.0,  62,      22.41
"{""grundfos_1"": 2338.0, ""grundfos_3"": 2338.0}"                                                ,      124,      64.01,  44.82, grundfos_3, 2338.0,  62,      22.41
"{""grundfos_1"": 2365.0, ""grundfos_2"": 2365.0}"                                                ,      172,      64.05,  52.06, grundfos_1, 2365.0,  86,      26.03
"{""grundfos_1"": 2365.0, ""grundfos_2"": 2365.0}"                                                ,      172,      64.05,  52.06, grundfos_2, 2365.0,  86,      26.03
"{""grundfos_1"": 2346.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2347.0}"                        ,      212,      64.02,  70.99, grundfos_1, 2346.0,  70,      23.57
"{""grundfos_1"": 2346.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2347.0}"                        ,      212,      64.02,  70.99, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_1"": 2346.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2347.0}"                        ,      212,      64.02,  70.99, grundfos_3, 2347.0,  71,      23.71
"{""grundfos_2"": 2445.0, ""grundfos_3"": 2457.0}"                                                ,      388,      64.0 , 100.04, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_2"": 2445.0, ""grundfos_3"": 2457.0}"                                                ,      388,      64.0 , 100.04, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_2"": 2445.0, ""grundfos_3"": 2457.0}"                                                ,      388,      64.0 , 100.04, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0}"                                                ,      466,      64.01, 114.53, grundfos_1, 2508.0, 155,      38.11
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0}"                                                ,      466,      64.01, 114.53, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0}"                                                ,      466,      64.01, 114.53, grundfos_2, 2508.0, 155,      38.11
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2674.0}"                                                ,      597,      64.01, 142.64, grundfos_0, 2678.0, 204,      48.72
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2674.0}"                                                ,      597,      64.01, 142.64, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2674.0}"                                                ,      597,      64.01, 142.64, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2423.0}"                                                ,      355,      64.0 ,  94.2 , grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2423.0}"                                                ,      355,      64.0 ,  94.2 , grundfos_2, 2421.0, 120,      31.69
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2423.0}"                                                ,      355,      64.0 ,  94.2 , grundfos_2, 2423.0, 121,      31.86
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2561.0}"                                                ,      491,      64.02, 119.53, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2561.0}"                                                ,      491,      64.02, 119.53, grundfos_2, 2523.0, 160,      39.1
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2561.0}"                                                ,      491,      64.02, 119.53, grundfos_2, 2561.0, 172,      41.53
{}                                                                                                ,      823,           ,       ,           ,       ,    ,        
"{""grundfos_2"": 2719.0, ""grundfos_3"": 2686.0}"                                                ,      627,      64.0 , 149.88, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_2"": 2719.0, ""grundfos_3"": 2686.0}"                                                ,      627,      64.0 , 149.88, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_2"": 2719.0, ""grundfos_3"": 2686.0}"                                                ,      627,      64.0 , 149.88, grundfos_3, 2686.0, 206,      49.21
"{""grundfos_1"": 2483.0, ""grundfos_3"": 2494.0}"                                                ,      422,      64.02, 106.31, grundfos_1, 2434.0, 126,      32.75
"{""grundfos_1"": 2483.0, ""grundfos_3"": 2494.0}"                                                ,      422,      64.02, 106.31, grundfos_1, 2483.0, 146,      36.4
"{""grundfos_1"": 2483.0, ""grundfos_3"": 2494.0}"                                                ,      422,      64.02, 106.31, grundfos_3, 2494.0, 150,      37.16
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2380.0}"                                                ,      287,      64.01,  82.72, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2380.0}"                                                ,      287,      64.01,  82.72, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2380.0}"                                                ,      287,      64.01,  82.72, grundfos_3, 2380.0,  97,      27.79
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0}"                                                ,      309,      64.0 ,  86.35, grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0}"                                                ,      309,      64.0 ,  86.35, grundfos_1, 2386.0, 101,      28.45
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0}"                                                ,      309,      64.0 ,  86.35, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_1"": 2309.0, ""grundfos_3"": 2316.0}"                                                ,       89,      64.02,  55.71, grundfos_1, 2309.0,  24,      18.03
"{""grundfos_1"": 2309.0, ""grundfos_3"": 2316.0}"                                                ,       89,      64.02,  55.71, grundfos_3, 2314.0,  31,      18.69
"{""grundfos_1"": 2309.0, ""grundfos_3"": 2316.0}"                                                ,       89,      64.02,  55.71, grundfos_3, 2316.0,  34,      18.99
"{""grundfos_1"": 2357.0, ""grundfos_2"": 2357.0}"                                                ,      232,      64.02,  74.0 , grundfos_1, 2348.0,  72,      23.86
"{""grundfos_1"": 2357.0, ""grundfos_2"": 2357.0}"                                                ,      232,      64.02,  74.0 , grundfos_1, 2357.0,  80,      25.07
"{""grundfos_1"": 2357.0, ""grundfos_2"": 2357.0}"                                                ,      232,      64.02,  74.0 , grundfos_2, 2357.0,  80,      25.07
"{""grundfos_1"": 2845.0, ""grundfos_2"": 2831.0}"                                                ,      710,      64.05, 172.28, grundfos_1, 2785.0, 229,      55.25
"{""grundfos_1"": 2845.0, ""grundfos_2"": 2831.0}"                                                ,      710,      64.05, 172.28, grundfos_1, 2845.0, 242,      58.95
"{""grundfos_1"": 2845.0, ""grundfos_2"": 2831.0}"                                                ,      710,      64.05, 172.28, grundfos_2, 2831.0, 239,      58.08
"{""grundfos_1"": 2520.0, ""grundfos_3"": 2520.0}"                                                ,      476,      64.02, 116.51, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2520.0, ""grundfos_3"": 2520.0}"                                                ,      476,      64.02, 116.51, grundfos_3, 2517.0, 158,      38.71
"{""grundfos_1"": 2520.0, ""grundfos_3"": 2520.0}"                                                ,      476,      64.02, 116.51, grundfos_3, 2520.0, 159,      38.9
"{""grundfos_1"": 2312.0, ""grundfos_2"": 2317.0, ""grundfos_3"": 2317.0}"                        ,       98,      64.03,  56.62, grundfos_1, 2312.0,  28,      18.4
"{""grundfos_1"": 2312.0, ""grundfos_2"": 2317.0, ""grundfos_3"": 2317.0}"                        ,       98,      64.03,  56.62, grundfos_2, 2317.0,  35,      19.11
"{""grundfos_1"": 2312.0, ""grundfos_2"": 2317.0, ""grundfos_3"": 2317.0}"                        ,       98,      64.03,  56.62, grundfos_3, 2317.0,  35,      19.11
"{""grundfos_0"": 2421.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2421.0}"                        ,      354,      64.0 ,  94.03, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2421.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2421.0}"                        ,      354,      64.0 ,  94.03, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2421.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2421.0}"                        ,      354,      64.0 ,  94.03, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      360,      64.0 ,  95.07, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      360,      64.0 ,  95.07, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      360,      64.0 ,  95.07, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2682.0}"                                                ,      624,      64.0 , 149.16, grundfos_0, 2682.0, 205,      48.97
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2682.0}"                                                ,      624,      64.0 , 149.16, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2682.0}"                                                ,      624,      64.0 , 149.16, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}"                        ,      482,      64.01, 117.69, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}"                        ,      482,      64.01, 117.69, grundfos_2, 2532.0, 163,      39.69
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}"                        ,      482,      64.01, 117.69, grundfos_3, 2532.0, 163,      39.69
"{""grundfos_0"": 2354.0, ""grundfos_3"": 2354.0}"                                                ,      154,      64.05,  49.26, grundfos_0, 2354.0,  77,      24.63
"{""grundfos_0"": 2354.0, ""grundfos_3"": 2354.0}"                                                ,      154,      64.05,  49.26, grundfos_3, 2354.0,  77,      24.63
"{""grundfos_0"": 2617.0, ""grundfos_3"": 2578.0}"                                                ,      365,      64.03,  87.59, grundfos_0, 2617.0, 188,      45.0
"{""grundfos_0"": 2617.0, ""grundfos_3"": 2578.0}"                                                ,      365,      64.03,  87.59, grundfos_3, 2578.0, 177,      42.59
"{""grundfos_0"": 2308.0}"                                                                        ,       37,      64.05,  35.14, grundfos_0, 2303.0,  15,      17.28
"{""grundfos_0"": 2308.0}"                                                                        ,       37,      64.05,  35.14, grundfos_0, 2308.0,  22,      17.86
"{""grundfos_1"": 2491.0}"                                                                        ,      279,      64.01,  70.43, grundfos_1, 2443.0, 130,      33.47
"{""grundfos_1"": 2491.0}"                                                                        ,      279,      64.01,  70.43, grundfos_1, 2491.0, 149,      36.96
"{""grundfos_0"": 2367.0, ""grundfos_3"": 2383.0}"                                                ,      187,      64.01,  54.45, grundfos_0, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_3"": 2383.0}"                                                ,      187,      64.01,  54.45, grundfos_3, 2383.0,  99,      28.12
"{""grundfos_0"": 2371.0, ""grundfos_3"": 2371.0}"                                                ,      182,      64.0 ,  53.62, grundfos_0, 2371.0,  91,      26.81
"{""grundfos_0"": 2371.0, ""grundfos_3"": 2371.0}"                                                ,      182,      64.0 ,  53.62, grundfos_3, 2371.0,  91,      26.81
"{""grundfos_1"": 2548.0, ""grundfos_2"": 2571.0}"                                                ,      343,      64.02,  82.87, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_1"": 2548.0, ""grundfos_2"": 2571.0}"                                                ,      343,      64.02,  82.87, grundfos_2, 2571.0, 175,      42.16
"{""grundfos_1"": 2411.0, ""grundfos_3"": 2423.0}"                                                ,      236,      64.0 ,  62.68, grundfos_1, 2411.0, 115,      30.82
"{""grundfos_1"": 2411.0, ""grundfos_3"": 2423.0}"                                                ,      236,      64.0 ,  62.68, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_0"": 2835.0, ""grundfos_2"": 2878.0}"                                                ,      489,      64.0 , 119.34, grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_2"": 2878.0}"                                                ,      489,      64.0 , 119.34, grundfos_2, 2878.0, 249,      61.01
"{""grundfos_0"": 2568.0, ""grundfos_1"": 2568.0}"                                                ,      348,      64.04,  83.94, grundfos_0, 2568.0, 174,      41.97
"{""grundfos_0"": 2568.0, ""grundfos_1"": 2568.0}"                                                ,      348,      64.04,  83.94, grundfos_1, 2568.0, 174,      41.97
"{""grundfos_1"": 2585.0, ""grundfos_3"": 2585.0}"                                                ,      358,      64.04,  86.06, grundfos_1, 2585.0, 179,      43.03
"{""grundfos_1"": 2585.0, ""grundfos_3"": 2585.0}"                                                ,      358,      64.04,  86.06, grundfos_3, 2585.0, 179,      43.03
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2462.0}"                                                ,      253,      64.0 ,  65.73, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2462.0}"                                                ,      253,      64.0 ,  65.73, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_1"": 2374.0, ""grundfos_3"": 2367.0}"                                                ,      181,      64.01,  53.47, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2374.0, ""grundfos_3"": 2367.0}"                                                ,      181,      64.01,  53.47, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_0"": 2529.0, ""grundfos_3"": 2508.0}"                                                ,      317,      64.01,  77.6 , grundfos_0, 2529.0, 162,      39.49
"{""grundfos_0"": 2529.0, ""grundfos_3"": 2508.0}"                                                ,      317,      64.01,  77.6 , grundfos_3, 2508.0, 155,      38.11
"{""grundfos_0"": 2393.0, ""grundfos_2"": 2388.0}"                                                ,      207,      64.02,  57.75, grundfos_0, 2393.0, 105,      29.13
"{""grundfos_0"": 2393.0, ""grundfos_2"": 2388.0}"                                                ,      207,      64.02,  57.75, grundfos_2, 2388.0, 102,      28.62
"{""grundfos_0"": 2313.0, ""grundfos_3"": 2318.0}"                                                ,       67,      64.01,  37.9 , grundfos_0, 2313.0,  30,      18.59
"{""grundfos_0"": 2313.0, ""grundfos_3"": 2318.0}"                                                ,       67,      64.01,  37.9 , grundfos_3, 2318.0,  37,      19.31
"{""grundfos_1"": 2419.0, ""grundfos_2"": 2419.0}"                                                ,      238,      64.01,  63.04, grundfos_1, 2419.0, 119,      31.52
"{""grundfos_1"": 2419.0, ""grundfos_2"": 2419.0}"                                                ,      238,      64.01,  63.04, grundfos_2, 2419.0, 119,      31.52
"{""grundfos_1"": 2674.0}"                                                                        ,      393,      64.01,  93.92, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_1"": 2674.0}"                                                                        ,      393,      64.01,  93.92, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_1"": 2798.0, ""grundfos_3"": 2798.0}"                                                ,      464,      64.0 , 112.1 , grundfos_1, 2798.0, 232,      56.05
"{""grundfos_1"": 2798.0, ""grundfos_3"": 2798.0}"                                                ,      464,      64.0 , 112.1 , grundfos_3, 2798.0, 232,      56.05
"{""grundfos_1"": 2445.0, ""grundfos_3"": 2411.0}"                                                ,      246,      64.0 ,  64.46, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_3"": 2411.0}"                                                ,      246,      64.0 ,  64.46, grundfos_3, 2411.0, 115,      30.82
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2798.0}"                        ,      706,      64.0 , 170.99, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2798.0}"                        ,      706,      64.0 , 170.99, grundfos_2, 2821.0, 237,      57.47
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2798.0}"                        ,      706,      64.0 , 170.99, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_0"": 2883.0, ""grundfos_2"": 2854.0}"                                                ,      724,      64.01, 176.32, grundfos_0, 2789.0, 230,      55.49
"{""grundfos_0"": 2883.0, ""grundfos_2"": 2854.0}"                                                ,      724,      64.01, 176.32, grundfos_0, 2883.0, 250,      61.32
"{""grundfos_0"": 2883.0, ""grundfos_2"": 2854.0}"                                                ,      724,      64.01, 176.32, grundfos_2, 2854.0, 244,      59.51
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2467.0}"                                                ,      414,      64.0 , 104.73, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2467.0}"                                                ,      414,      64.0 , 104.73, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2467.0}"                                                ,      414,      64.0 , 104.73, grundfos_2, 2467.0, 140,      35.28
"{""grundfos_1"": 2624.0, ""grundfos_3"": 2639.0}"                                                ,      571,      64.01, 136.55, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_1"": 2624.0, ""grundfos_3"": 2639.0}"                                                ,      571,      64.01, 136.55, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_1"": 2624.0, ""grundfos_3"": 2639.0}"                                                ,      571,      64.01, 136.55, grundfos_3, 2639.0, 194,      46.35
"{""grundfos_1"": 2599.0, ""grundfos_3"": 2568.0}"                                                ,      528,      64.04, 127.2 , grundfos_1, 2558.0, 171,      41.34
"{""grundfos_1"": 2599.0, ""grundfos_3"": 2568.0}"                                                ,      528,      64.04, 127.2 , grundfos_1, 2599.0, 183,      43.89
"{""grundfos_1"": 2599.0, ""grundfos_3"": 2568.0}"                                                ,      528,      64.04, 127.2 , grundfos_3, 2568.0, 174,      41.97
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2383.0}"                        ,      289,      64.01,  83.05, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2383.0}"                        ,      289,      64.01,  83.05, grundfos_2, 2380.0,  97,      27.79
"{""grundfos_1"": 2374.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2383.0}"                        ,      289,      64.01,  83.05, grundfos_3, 2383.0,  99,      28.12
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0}"                                                ,      218,      64.02,  71.88, grundfos_1, 2349.0,  73,      24.01
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0}"                                                ,      218,      64.02,  71.88, grundfos_2, 2348.0,  72,      23.86
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0}"                                                ,      218,      64.02,  71.88, grundfos_2, 2349.0,  73,      24.01
"{""grundfos_0"": 2346.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2341.0}"                        ,      198,      64.02,  68.97, grundfos_0, 2346.0,  70,      23.57
"{""grundfos_0"": 2346.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2341.0}"                        ,      198,      64.02,  68.97, grundfos_1, 2339.0,  63,      22.56
"{""grundfos_0"": 2346.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2341.0}"                        ,      198,      64.02,  68.97, grundfos_2, 2341.0,  65,      22.84
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2923.0, ""grundfos_3"": 2923.0}"                        ,      776,      64.05, 192.15, grundfos_0, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2923.0, ""grundfos_3"": 2923.0}"                        ,      776,      64.05, 192.15, grundfos_1, 2923.0, 258,      63.84
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2923.0, ""grundfos_3"": 2923.0}"                        ,      776,      64.05, 192.15, grundfos_3, 2923.0, 258,      63.84
"{""grundfos_0"": 2362.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2362.0}"                        ,      239,      64.02,  75.11, grundfos_0, 2362.0,  84,      25.7
"{""grundfos_0"": 2362.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2362.0}"                        ,      239,      64.02,  75.11, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_0"": 2362.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2362.0}"                        ,      239,      64.02,  75.11, grundfos_2, 2362.0,  84,      25.7
