pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2409.0}"                        ,      336,      64.0 ,  90.93, grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2409.0}"                        ,      336,      64.0 ,  90.93, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2409.0}"                        ,      336,      64.0 ,  90.93, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2321.0, ""grundfos_1"": 2327.0, ""grundfos_3"": 2327.0}"                        ,      139,      64.01,  61.15, grundfos_0, 2321.0,  41,      19.75
"{""grundfos_0"": 2321.0, ""grundfos_1"": 2327.0, ""grundfos_3"": 2327.0}"                        ,      139,      64.01,  61.15, grundfos_1, 2327.0,  49,      20.7
"{""grundfos_0"": 2321.0, ""grundfos_1"": 2327.0, ""grundfos_3"": 2327.0}"                        ,      139,      64.01,  61.15, grundfos_3, 2327.0,  49,      20.7
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2771.0, ""grundfos_2"": 2798.0}"                        ,      698,      64.0 , 168.77, grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2771.0, ""grundfos_2"": 2798.0}"                        ,      698,      64.0 , 168.77, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2771.0, ""grundfos_2"": 2798.0}"                        ,      698,      64.0 , 168.77, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_1"": 2767.0, ""grundfos_2"": 2767.0, ""grundfos_3"": 2767.0}"                        ,      675,      64.04, 162.42, grundfos_1, 2767.0, 225,      54.14
"{""grundfos_1"": 2767.0, ""grundfos_2"": 2767.0, ""grundfos_3"": 2767.0}"                        ,      675,      64.04, 162.42, grundfos_2, 2767.0, 225,      54.14
"{""grundfos_1"": 2767.0, ""grundfos_2"": 2767.0, ""grundfos_3"": 2767.0}"                        ,      675,      64.04, 162.42, grundfos_3, 2767.0, 225,      54.14
"{""grundfos_2"": 2362.0, ""grundfos_3"": 2357.0}"                                                ,      244,      64.02,  75.84, grundfos_2, 2357.0,  80,      25.07
"{""grundfos_2"": 2362.0, ""grundfos_3"": 2357.0}"                                                ,      244,      64.02,  75.84, grundfos_2, 2362.0,  84,      25.7
"{""grundfos_2"": 2362.0, ""grundfos_3"": 2357.0}"                                                ,      244,      64.02,  75.84, grundfos_3, 2357.0,  80,      25.07
"{""grundfos_1"": 2840.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2888.0}"                        ,      737,      64.02, 180.1 , grundfos_1, 2840.0, 241,      58.64
"{""grundfos_1"": 2840.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2888.0}"                        ,      737,      64.02, 180.1 , grundfos_2, 2859.0, 245,      59.82
"{""grundfos_1"": 2840.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2888.0}"                        ,      737,      64.02, 180.1 , grundfos_3, 2888.0, 251,      61.64
"{""grundfos_1"": 2307.0, ""grundfos_2"": 2307.0, ""grundfos_3"": 2307.0}"                        ,       63,      64.03,  53.31, grundfos_1, 2307.0,  21,      17.77
"{""grundfos_1"": 2307.0, ""grundfos_2"": 2307.0, ""grundfos_3"": 2307.0}"                        ,       63,      64.03,  53.31, grundfos_2, 2307.0,  21,      17.77
"{""grundfos_1"": 2307.0, ""grundfos_2"": 2307.0, ""grundfos_3"": 2307.0}"                        ,       63,      64.03,  53.31, grundfos_3, 2307.0,  21,      17.77
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0}"                        ,      217,      64.02,  71.73, grundfos_0, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0}"                        ,      217,      64.02,  71.73, grundfos_1, 2349.0,  73,      24.01
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0}"                        ,      217,      64.02,  71.73, grundfos_2, 2349.0,  73,      24.01
"{""grundfos_2"": 2303.0, ""grundfos_3"": 2296.0}"                                                ,       30,      64.01,  50.67, grundfos_2, 2296.0,   7,      16.66
"{""grundfos_2"": 2303.0, ""grundfos_3"": 2296.0}"                                                ,       30,      64.01,  50.67, grundfos_2, 2303.0,  16,      17.35
"{""grundfos_2"": 2303.0, ""grundfos_3"": 2296.0}"                                                ,       30,      64.01,  50.67, grundfos_3, 2296.0,   7,      16.66
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2771.0}"                                                ,      658,      64.0 , 157.86, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2771.0}"                                                ,      658,      64.0 , 157.86, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2771.0}"                                                ,      658,      64.0 , 157.86, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_1"": 2450.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2491.0}"                        ,      431,      64.01, 107.93, grundfos_1, 2450.0, 133,      34.01
"{""grundfos_1"": 2450.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2491.0}"                        ,      431,      64.01, 107.93, grundfos_2, 2491.0, 149,      36.96
"{""grundfos_1"": 2450.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2491.0}"                        ,      431,      64.01, 107.93, grundfos_3, 2491.0, 149,      36.96
"{""grundfos_0"": 2625.0, ""grundfos_1"": 2589.0}"                                                ,      548,      64.07, 131.58, grundfos_0, 2582.0, 178,      42.83
"{""grundfos_0"": 2625.0, ""grundfos_1"": 2589.0}"                                                ,      548,      64.07, 131.58, grundfos_0, 2625.0, 190,      45.48
"{""grundfos_0"": 2625.0, ""grundfos_1"": 2589.0}"                                                ,      548,      64.07, 131.58, grundfos_1, 2589.0, 180,      43.27
"{""grundfos_2"": 2445.0, ""grundfos_3"": 2436.0}"                                                ,      385,      64.0 ,  99.48, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_2"": 2445.0, ""grundfos_3"": 2436.0}"                                                ,      385,      64.0 ,  99.48, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_2"": 2445.0, ""grundfos_3"": 2436.0}"                                                ,      385,      64.0 ,  99.48, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2323.0}"                                                ,      128,      64.0 ,  59.81, grundfos_0, 2320.0,  40,      19.63
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2323.0}"                                                ,      128,      64.0 ,  59.81, grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2323.0}"                                                ,      128,      64.0 ,  59.81, grundfos_1, 2323.0,  44,      20.09
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2548.0}"                                                ,      498,      64.02, 120.95, grundfos_0, 2561.0, 172,      41.53
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2548.0}"                                                ,      498,      64.02, 120.95, grundfos_1, 2517.0, 158,      38.71
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2548.0}"                                                ,      498,      64.02, 120.95, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_1"": 2602.0, ""grundfos_2"": 2581.0}"                                                ,      526,      64.0 , 126.77, grundfos_1, 2535.0, 164,      39.89
"{""grundfos_1"": 2602.0, ""grundfos_2"": 2581.0}"                                                ,      526,      64.0 , 126.77, grundfos_1, 2602.0, 184,      44.09
"{""grundfos_1"": 2602.0, ""grundfos_2"": 2581.0}"                                                ,      526,      64.0 , 126.77, grundfos_2, 2581.0, 178,      42.79
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2330.0, ""grundfos_2"": 2326.0}"                        ,      149,      64.0 ,  62.34, grundfos_0, 2326.0,  48,      20.57
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2330.0, ""grundfos_2"": 2326.0}"                        ,      149,      64.0 ,  62.34, grundfos_1, 2330.0,  53,      21.2
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2330.0, ""grundfos_2"": 2326.0}"                        ,      149,      64.0 ,  62.34, grundfos_2, 2326.0,  48,      20.57
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2588.0}"                        ,      523,      64.01, 126.13, grundfos_0, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2588.0}"                        ,      523,      64.01, 126.13, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2588.0}"                        ,      523,      64.01, 126.13, grundfos_2, 2588.0, 180,      43.22
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      264,      64.01,  78.99, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      264,      64.01,  78.99, grundfos_2, 2367.0,  88,      26.33
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      264,      64.01,  78.99, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_1"": 2606.0, ""grundfos_2"": 2647.0, ""grundfos_3"": 2647.0}"                        ,      577,      64.03, 137.99, grundfos_1, 2606.0, 185,      44.33
"{""grundfos_1"": 2606.0, ""grundfos_2"": 2647.0, ""grundfos_3"": 2647.0}"                        ,      577,      64.03, 137.99, grundfos_2, 2647.0, 196,      46.83
"{""grundfos_1"": 2606.0, ""grundfos_2"": 2647.0, ""grundfos_3"": 2647.0}"                        ,      577,      64.03, 137.99, grundfos_3, 2647.0, 196,      46.83
"{""grundfos_0"": 2306.0, ""grundfos_1"": 2306.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2306.0}",       80,      64.02,  70.72, grundfos_0, 2306.0,  20,      17.68
"{""grundfos_0"": 2306.0, ""grundfos_1"": 2306.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2306.0}",       80,      64.02,  70.72, grundfos_1, 2306.0,  20,      17.68
"{""grundfos_0"": 2306.0, ""grundfos_1"": 2306.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2306.0}",       80,      64.02,  70.72, grundfos_2, 2306.0,  20,      17.68
"{""grundfos_0"": 2306.0, ""grundfos_1"": 2306.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2306.0}",       80,      64.02,  70.72, grundfos_3, 2306.0,  20,      17.68
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}",      720,      64.01, 172.88, grundfos_0, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}",      720,      64.01, 172.88, grundfos_1, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}",      720,      64.01, 172.88, grundfos_2, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}",      720,      64.01, 172.88, grundfos_3, 2588.0, 180,      43.22
"{""grundfos_0"": 2845.0, ""grundfos_1"": 2845.0, ""grundfos_2"": 2845.0, ""grundfos_3"": 2869.0}",      973,      64.05, 237.3 , grundfos_0, 2845.0, 242,      58.95
"{""grundfos_0"": 2845.0, ""grundfos_1"": 2845.0, ""grundfos_2"": 2845.0, ""grundfos_3"": 2869.0}",      973,      64.05, 237.3 , grundfos_1, 2845.0, 242,      58.95
"{""grundfos_0"": 2845.0, ""grundfos_1"": 2845.0, ""grundfos_2"": 2845.0, ""grundfos_3"": 2869.0}",      973,      64.05, 237.3 , grundfos_2, 2845.0, 242,      58.95
"{""grundfos_0"": 2845.0, ""grundfos_1"": 2845.0, ""grundfos_2"": 2845.0, ""grundfos_3"": 2869.0}",      973,      64.05, 237.3 , grundfos_3, 2869.0, 247,      60.45
"{""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2302.0}"                        ,       82,      64.0 ,  70.92, grundfos_1, 2302.0,  15,      17.26
"{""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2302.0}"                        ,       82,      64.0 ,  70.92, grundfos_1, 2310.0,  26,      18.2
"{""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2302.0}"                        ,       82,      64.0 ,  70.92, grundfos_2, 2310.0,  26,      18.2
"{""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2302.0}"                        ,       82,      64.0 ,  70.92, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2421.0}"                        ,      479,      64.0 , 126.63, grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2421.0}"                        ,      479,      64.0 , 126.63, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2421.0}"                        ,      479,      64.0 , 126.63, grundfos_3, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2421.0}"                        ,      479,      64.0 , 126.63, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_0"": 2334.0, ""grundfos_1"": 2334.0, ""grundfos_3"": 2335.0}"                        ,      229,      64.04,  87.1 , grundfos_0, 2334.0,  57,      21.74
"{""grundfos_0"": 2334.0, ""grundfos_1"": 2334.0, ""grundfos_3"": 2335.0}"                        ,      229,      64.04,  87.1 , grundfos_1, 2334.0,  57,      21.74
"{""grundfos_0"": 2334.0, ""grundfos_1"": 2334.0, ""grundfos_3"": 2335.0}"                        ,      229,      64.04,  87.1 , grundfos_3, 2334.0,  57,      21.74
"{""grundfos_0"": 2334.0, ""grundfos_1"": 2334.0, ""grundfos_3"": 2335.0}"                        ,      229,      64.04,  87.1 , grundfos_3, 2335.0,  58,      21.88
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2331.0, ""grundfos_3"": 2337.0}"                        ,      238,      64.01,  88.29, grundfos_0, 2337.0,  61,      22.27
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2331.0, ""grundfos_3"": 2337.0}"                        ,      238,      64.01,  88.29, grundfos_0, 2338.0,  62,      22.41
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2331.0, ""grundfos_3"": 2337.0}"                        ,      238,      64.01,  88.29, grundfos_1, 2331.0,  54,      21.34
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2331.0, ""grundfos_3"": 2337.0}"                        ,      238,      64.01,  88.29, grundfos_3, 2337.0,  61,      22.27
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      917,      64.0 , 221.19, grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      917,      64.0 , 221.19, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      917,      64.0 , 221.19, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      917,      64.0 , 221.19, grundfos_3, 2798.0, 232,      56.05
{}                                                                                                ,     1102,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2299.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}",       56,      64.0 ,  68.73, grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2299.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}",       56,      64.0 ,  68.73, grundfos_1, 2299.0,  11,      16.95
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2299.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}",       56,      64.0 ,  68.73, grundfos_2, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2299.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}",       56,      64.0 ,  68.73, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_0"": 2475.0, ""grundfos_3"": 2494.0}"                                                ,      436,      64.02, 108.84, grundfos_0, 2475.0, 143,      35.84
"{""grundfos_0"": 2475.0, ""grundfos_3"": 2494.0}"                                                ,      436,      64.02, 108.84, grundfos_3, 2475.0, 143,      35.84
"{""grundfos_0"": 2475.0, ""grundfos_3"": 2494.0}"                                                ,      436,      64.02, 108.84, grundfos_3, 2494.0, 150,      37.16
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2347.0, ""grundfos_3"": 2347.0}"                        ,      213,      64.02,  71.13, grundfos_0, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2347.0, ""grundfos_3"": 2347.0}"                        ,      213,      64.02,  71.13, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2347.0, ""grundfos_3"": 2347.0}"                        ,      213,      64.02,  71.13, grundfos_3, 2347.0,  71,      23.71
"{""grundfos_2"": 2483.0, ""grundfos_3"": 2523.0}"                                                ,      452,      64.02, 111.9 , grundfos_2, 2483.0, 146,      36.4
"{""grundfos_2"": 2483.0, ""grundfos_3"": 2523.0}"                                                ,      452,      64.02, 111.9 , grundfos_3, 2483.0, 146,      36.4
"{""grundfos_2"": 2483.0, ""grundfos_3"": 2523.0}"                                                ,      452,      64.02, 111.9 , grundfos_3, 2523.0, 160,      39.1
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2398.0}"                                                ,      330,      64.0 ,  89.91, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2398.0}"                                                ,      330,      64.0 ,  89.91, grundfos_1, 2409.0, 114,      30.65
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2398.0}"                                                ,      330,      64.0 ,  89.91, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0}"                                                ,      797,      64.05, 198.96, grundfos_1, 2928.0, 259,      64.16
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0}"                                                ,      797,      64.05, 198.96, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0}"                                                ,      797,      64.05, 198.96, grundfos_2, 2979.0, 269,      67.4
"{""grundfos_0"": 2345.0, ""grundfos_1"": 2344.0, ""grundfos_3"": 2344.0}"                        ,      205,      64.03,  69.96, grundfos_0, 2345.0,  69,      23.42
"{""grundfos_0"": 2345.0, ""grundfos_1"": 2344.0, ""grundfos_3"": 2344.0}"                        ,      205,      64.03,  69.96, grundfos_1, 2344.0,  68,      23.27
"{""grundfos_0"": 2345.0, ""grundfos_1"": 2344.0, ""grundfos_3"": 2344.0}"                        ,      205,      64.03,  69.96, grundfos_3, 2344.0,  68,      23.27
"{""grundfos_2"": 2462.0, ""grundfos_3"": 2457.0}"                                                ,      410,      64.0 , 103.99, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_2"": 2462.0, ""grundfos_3"": 2457.0}"                                                ,      410,      64.0 , 103.99, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_2"": 2462.0, ""grundfos_3"": 2457.0}"                                                ,      410,      64.0 , 103.99, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_2"": 2467.0}"                                                ,      397,      64.0 , 101.68, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_2"": 2467.0}"                                                ,      397,      64.0 , 101.68, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_0"": 2457.0, ""grundfos_2"": 2467.0}"                                                ,      397,      64.0 , 101.68, grundfos_2, 2467.0, 140,      35.28
"{""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0, ""grundfos_3"": 2883.0}"                        ,      750,      64.01, 183.96, grundfos_1, 2883.0, 250,      61.32
"{""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0, ""grundfos_3"": 2883.0}"                        ,      750,      64.01, 183.96, grundfos_2, 2883.0, 250,      61.32
"{""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0, ""grundfos_3"": 2883.0}"                        ,      750,      64.01, 183.96, grundfos_3, 2883.0, 250,      61.32
"{""grundfos_0"": 2798.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}"                        ,      685,      64.0 , 165.14, grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}"                        ,      685,      64.0 , 165.14, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2798.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}"                        ,      685,      64.0 , 165.14, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}"                                                ,      162,      64.01,  50.44, grundfos_2, 2358.0,  81,      25.22
"{""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}"                                                ,      162,      64.01,  50.44, grundfos_3, 2358.0,  81,      25.22
"{""grundfos_1"": 2305.0, ""grundfos_2"": 2310.0}"                                                ,       45,      64.0 ,  35.79, grundfos_1, 2305.0,  19,      17.59
"{""grundfos_1"": 2305.0, ""grundfos_2"": 2310.0}"                                                ,       45,      64.0 ,  35.79, grundfos_2, 2310.0,  26,      18.2
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2561.0}"                                                ,      344,      64.02,  83.06, grundfos_0, 2561.0, 172,      41.53
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2561.0}"                                                ,      344,      64.02,  83.06, grundfos_1, 2561.0, 172,      41.53
"{""grundfos_0"": 2617.0, ""grundfos_1"": 2617.0}"                                                ,      376,      64.03,  90.0 , grundfos_0, 2617.0, 188,      45.0
"{""grundfos_0"": 2617.0, ""grundfos_1"": 2617.0}"                                                ,      376,      64.03,  90.0 , grundfos_1, 2617.0, 188,      45.0
"{""grundfos_1"": 2659.0, ""grundfos_3"": 2603.0}"                                                ,      383,      64.06,  91.69, grundfos_1, 2659.0, 199,      47.56
"{""grundfos_1"": 2659.0, ""grundfos_3"": 2603.0}"                                                ,      383,      64.06,  91.69, grundfos_3, 2603.0, 184,      44.13
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2571.0}"                                                ,      350,      64.02,  84.32, grundfos_0, 2571.0, 175,      42.16
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2571.0}"                                                ,      350,      64.02,  84.32, grundfos_1, 2571.0, 175,      42.16
"{""grundfos_0"": 2483.0, ""grundfos_3"": 2483.0}"                                                ,      292,      64.02,  72.8 , grundfos_0, 2483.0, 146,      36.4
"{""grundfos_0"": 2483.0, ""grundfos_3"": 2483.0}"                                                ,      292,      64.02,  72.8 , grundfos_3, 2483.0, 146,      36.4
"{""grundfos_1"": 2767.0, ""grundfos_3"": 2767.0}"                                                ,      450,      64.04, 108.28, grundfos_1, 2767.0, 225,      54.14
"{""grundfos_1"": 2767.0, ""grundfos_3"": 2767.0}"                                                ,      450,      64.04, 108.28, grundfos_3, 2767.0, 225,      54.14
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2529.0}"                                                ,      331,      64.01,  80.4 , grundfos_0, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2529.0}"                                                ,      331,      64.01,  80.4 , grundfos_1, 2529.0, 162,      39.49
"{""grundfos_1"": 2332.0, ""grundfos_2"": 2340.0}"                                                ,      117,      64.07,  43.94, grundfos_1, 2332.0,  54,      21.36
"{""grundfos_1"": 2332.0, ""grundfos_2"": 2340.0}"                                                ,      117,      64.07,  43.94, grundfos_2, 2340.0,  63,      22.58
"{""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0}"                                                ,      744,      64.01, 182.15, grundfos_1, 2883.0, 250,      61.32
"{""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0}"                                                ,      744,      64.01, 182.15, grundfos_2, 2854.0, 244,      59.51
"{""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0}"                                                ,      744,      64.01, 182.15, grundfos_2, 2883.0, 250,      61.32
"{""grundfos_1"": 2320.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2320.0}"                        ,      120,      64.0 ,  58.89, grundfos_1, 2320.0,  40,      19.63
"{""grundfos_1"": 2320.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2320.0}"                        ,      120,      64.0 ,  58.89, grundfos_2, 2320.0,  40,      19.63
"{""grundfos_1"": 2320.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2320.0}"                        ,      120,      64.0 ,  58.89, grundfos_3, 2320.0,  40,      19.63
"{""grundfos_1"": 2571.0, ""grundfos_2"": 2571.0}"                                                ,      518,      64.02, 125.03, grundfos_1, 2571.0, 175,      42.16
"{""grundfos_1"": 2571.0, ""grundfos_2"": 2571.0}"                                                ,      518,      64.02, 125.03, grundfos_2, 2548.0, 168,      40.71
"{""grundfos_1"": 2571.0, ""grundfos_2"": 2571.0}"                                                ,      518,      64.02, 125.03, grundfos_2, 2571.0, 175,      42.16
"{""grundfos_2"": 2599.0, ""grundfos_3"": 2592.0}"                                                ,      538,      64.04, 129.32, grundfos_2, 2599.0, 183,      43.89
"{""grundfos_2"": 2599.0, ""grundfos_3"": 2592.0}"                                                ,      538,      64.04, 129.32, grundfos_3, 2568.0, 174,      41.97
"{""grundfos_2"": 2599.0, ""grundfos_3"": 2592.0}"                                                ,      538,      64.04, 129.32, grundfos_3, 2592.0, 181,      43.46
"{""grundfos_0"": 2898.0, ""grundfos_2"": 2908.0}"                                                ,      761,      64.04, 187.43, grundfos_0, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_2"": 2908.0}"                                                ,      761,      64.04, 187.43, grundfos_2, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_2"": 2908.0}"                                                ,      761,      64.04, 187.43, grundfos_2, 2908.0, 255,      62.89
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2933.0}"                                                ,      778,      64.05, 192.78, grundfos_0, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2933.0}"                                                ,      778,      64.05, 192.78, grundfos_1, 2923.0, 258,      63.84
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2933.0}"                                                ,      778,      64.05, 192.78, grundfos_1, 2933.0, 260,      64.47
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2869.0}"                                                ,      736,      64.05, 179.85, grundfos_0, 2869.0, 247,      60.45
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2869.0}"                                                ,      736,      64.05, 179.85, grundfos_1, 2845.0, 242,      58.95
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2869.0}"                                                ,      736,      64.05, 179.85, grundfos_1, 2869.0, 247,      60.45
"{""grundfos_0"": 2888.0, ""grundfos_1"": 2953.0, ""grundfos_3"": 2888.0}"                        ,      766,      64.02, 189.02, grundfos_0, 2888.0, 251,      61.64
"{""grundfos_0"": 2888.0, ""grundfos_1"": 2953.0, ""grundfos_3"": 2888.0}"                        ,      766,      64.02, 189.02, grundfos_1, 2953.0, 264,      65.74
"{""grundfos_0"": 2888.0, ""grundfos_1"": 2953.0, ""grundfos_3"": 2888.0}"                        ,      766,      64.02, 189.02, grundfos_3, 2888.0, 251,      61.64
"{""grundfos_0"": 2339.0, ""grundfos_2"": 2340.0}"                                                ,      190,      64.02,  67.82, grundfos_0, 2339.0,  63,      22.56
"{""grundfos_0"": 2339.0, ""grundfos_2"": 2340.0}"                                                ,      190,      64.02,  67.82, grundfos_2, 2339.0,  63,      22.56
"{""grundfos_0"": 2339.0, ""grundfos_2"": 2340.0}"                                                ,      190,      64.02,  67.82, grundfos_2, 2340.0,  64,      22.7
"{""grundfos_0"": 2460.0, ""grundfos_1"": 2465.0, ""grundfos_3"": 2460.0}"                        ,      413,      64.03, 104.59, grundfos_0, 2460.0, 137,      34.74
"{""grundfos_0"": 2460.0, ""grundfos_1"": 2465.0, ""grundfos_3"": 2460.0}"                        ,      413,      64.03, 104.59, grundfos_1, 2465.0, 139,      35.11
"{""grundfos_0"": 2460.0, ""grundfos_1"": 2465.0, ""grundfos_3"": 2460.0}"                        ,      413,      64.03, 104.59, grundfos_3, 2460.0, 137,      34.74
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2798.0}"                        ,      936,      64.0 , 226.48, grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2798.0}"                        ,      936,      64.0 , 226.48, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2798.0}"                        ,      936,      64.0 , 226.48, grundfos_1, 2835.0, 240,      58.33
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2798.0}"                        ,      936,      64.0 , 226.48, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_0"": 2632.0, ""grundfos_1"": 2632.0, ""grundfos_3"": 2632.0}"                        ,      759,      64.04, 181.65, grundfos_0, 2632.0, 192,      45.92
"{""grundfos_0"": 2632.0, ""grundfos_1"": 2632.0, ""grundfos_3"": 2632.0}"                        ,      759,      64.04, 181.65, grundfos_1, 2599.0, 183,      43.89
"{""grundfos_0"": 2632.0, ""grundfos_1"": 2632.0, ""grundfos_3"": 2632.0}"                        ,      759,      64.04, 181.65, grundfos_1, 2632.0, 192,      45.92
"{""grundfos_0"": 2632.0, ""grundfos_1"": 2632.0, ""grundfos_3"": 2632.0}"                        ,      759,      64.04, 181.65, grundfos_3, 2632.0, 192,      45.92
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      847,      64.0 , 202.63, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      847,      64.0 , 202.63, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      847,      64.0 , 202.63, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      847,      64.0 , 202.63, grundfos_3, 2719.0, 214,      51.22
{}                                                                                                ,     1096,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2319.0, ""grundfos_2"": 2324.0, ""grundfos_3"": 2324.0}"                        ,      166,      64.02,  79.28, grundfos_0, 2319.0,  38,      19.42
"{""grundfos_0"": 2319.0, ""grundfos_2"": 2324.0, ""grundfos_3"": 2324.0}"                        ,      166,      64.02,  79.28, grundfos_2, 2324.0,  45,      20.22
"{""grundfos_0"": 2319.0, ""grundfos_2"": 2324.0, ""grundfos_3"": 2324.0}"                        ,      166,      64.02,  79.28, grundfos_3, 2319.0,  38,      19.42
"{""grundfos_0"": 2319.0, ""grundfos_2"": 2324.0, ""grundfos_3"": 2324.0}"                        ,      166,      64.02,  79.28, grundfos_3, 2324.0,  45,      20.22
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2462.0, ""grundfos_2"": 2457.0}"                        ,      541,      64.0 , 137.63, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2462.0, ""grundfos_2"": 2457.0}"                        ,      541,      64.0 , 137.63, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2462.0, ""grundfos_2"": 2457.0}"                        ,      541,      64.0 , 137.63, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2462.0, ""grundfos_2"": 2457.0}"                        ,      541,      64.0 , 137.63, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2462.0}"                                                ,      522,      64.0 , 134.23, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2462.0}"                                                ,      522,      64.0 , 134.23, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2462.0}"                                                ,      522,      64.0 , 134.23, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2462.0}"                                                ,      522,      64.0 , 134.23, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2423.0}"                                                ,      464,      64.0 , 123.98, grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2423.0}"                                                ,      464,      64.0 , 123.98, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2423.0}"                                                ,      464,      64.0 , 123.98, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2423.0}"                                                ,      464,      64.0 , 123.98, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_0"": 2350.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2350.0, ""grundfos_3"": 2350.0}",      296,      64.01,  96.6 , grundfos_0, 2350.0,  74,      24.15
"{""grundfos_0"": 2350.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2350.0, ""grundfos_3"": 2350.0}",      296,      64.01,  96.6 , grundfos_1, 2350.0,  74,      24.15
"{""grundfos_0"": 2350.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2350.0, ""grundfos_3"": 2350.0}",      296,      64.01,  96.6 , grundfos_2, 2350.0,  74,      24.15
"{""grundfos_0"": 2350.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2350.0, ""grundfos_3"": 2350.0}",      296,      64.01,  96.6 , grundfos_3, 2350.0,  74,      24.15
"{""grundfos_0"": 2348.0, ""grundfos_1"": 2347.0}"                                                ,      280,      64.02,  94.27, grundfos_0, 2347.0,  71,      23.71
"{""grundfos_0"": 2348.0, ""grundfos_1"": 2347.0}"                                                ,      280,      64.02,  94.27, grundfos_0, 2348.0,  72,      23.86
"{""grundfos_0"": 2348.0, ""grundfos_1"": 2347.0}"                                                ,      280,      64.02,  94.27, grundfos_1, 2342.0,  66,      22.99
"{""grundfos_0"": 2348.0, ""grundfos_1"": 2347.0}"                                                ,      280,      64.02,  94.27, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_0"": 2409.0, ""grundfos_3"": 2386.0}"                                                ,      215,      64.0 ,  59.1 , grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_3"": 2386.0}"                                                ,      215,      64.0 ,  59.1 , grundfos_3, 2386.0, 101,      28.45
"{""grundfos_0"": 2423.0, ""grundfos_3"": 2462.0}"                                                ,      259,      64.0 ,  66.77, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_3"": 2462.0}"                                                ,      259,      64.0 ,  66.77, grundfos_3, 2462.0, 138,      34.91
"{""grundfos_0"": 2903.0}"                                                                        ,      487,      64.04, 118.93, grundfos_0, 2803.0, 233,      56.35
"{""grundfos_0"": 2903.0}"                                                                        ,      487,      64.04, 118.93, grundfos_0, 2903.0, 254,      62.58
"{""grundfos_1"": 2467.0, ""grundfos_3"": 2457.0}"                                                ,      276,      64.0 ,  69.82, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_1"": 2467.0, ""grundfos_3"": 2457.0}"                                                ,      276,      64.0 ,  69.82, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_0"": 2719.0, ""grundfos_2"": 2749.0}"                                                ,      435,      64.0 , 104.26, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_2"": 2749.0}"                                                ,      435,      64.0 , 104.26, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2370.0, ""grundfos_1"": 2366.0}"                                                ,      177,      64.03,  52.84, grundfos_0, 2370.0,  90,      26.66
"{""grundfos_0"": 2370.0, ""grundfos_1"": 2366.0}"                                                ,      177,      64.03,  52.84, grundfos_1, 2366.0,  87,      26.18
"{""grundfos_1"": 2639.0}"                                                                        ,      363,      64.01,  87.26, grundfos_1, 2551.0, 169,      40.91
"{""grundfos_1"": 2639.0}"                                                                        ,      363,      64.01,  87.26, grundfos_1, 2639.0, 194,      46.35
"{""grundfos_0"": 2523.0, ""grundfos_1"": 2523.0}"                                                ,      320,      64.02,  78.2 , grundfos_0, 2523.0, 160,      39.1
"{""grundfos_0"": 2523.0, ""grundfos_1"": 2523.0}"                                                ,      320,      64.02,  78.2 , grundfos_1, 2523.0, 160,      39.1
"{""grundfos_0"": 2624.0}"                                                                        ,      377,      64.01,  90.2 , grundfos_0, 2613.0, 187,      44.76
"{""grundfos_0"": 2624.0}"                                                                        ,      377,      64.01,  90.2 , grundfos_0, 2624.0, 190,      45.44
"{""grundfos_1"": 2323.0, ""grundfos_3"": 2323.0}"                                                ,       88,      64.0 ,  40.18, grundfos_1, 2323.0,  44,      20.09
"{""grundfos_1"": 2323.0, ""grundfos_3"": 2323.0}"                                                ,       88,      64.0 ,  40.18, grundfos_3, 2323.0,  44,      20.09
"{""grundfos_0"": 2457.0, ""grundfos_3"": 2436.0}"                                                ,      384,      64.0 ,  99.32, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2457.0, ""grundfos_3"": 2436.0}"                                                ,      384,      64.0 ,  99.32, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_3"": 2436.0}"                                                ,      384,      64.0 ,  99.32, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_0"": 2473.0, ""grundfos_1"": 2489.0, ""grundfos_2"": 2453.0}"                        ,      424,      64.05, 106.69, grundfos_0, 2473.0, 142,      35.68
"{""grundfos_0"": 2473.0, ""grundfos_1"": 2489.0, ""grundfos_2"": 2453.0}"                        ,      424,      64.05, 106.69, grundfos_1, 2489.0, 148,      36.8
"{""grundfos_0"": 2473.0, ""grundfos_1"": 2489.0, ""grundfos_2"": 2453.0}"                        ,      424,      64.05, 106.69, grundfos_2, 2453.0, 134,      34.21
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2682.0, ""grundfos_2"": 2719.0}"                        ,      637,      64.0 , 152.44, grundfos_0, 2736.0, 218,      52.25
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2682.0, ""grundfos_2"": 2719.0}"                        ,      637,      64.0 , 152.44, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2682.0, ""grundfos_2"": 2719.0}"                        ,      637,      64.0 , 152.44, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_1"": 2585.0, ""grundfos_2"": 2585.0, ""grundfos_3"": 2568.0}"                        ,      532,      64.04, 128.03, grundfos_1, 2585.0, 179,      43.03
"{""grundfos_1"": 2585.0, ""grundfos_2"": 2585.0, ""grundfos_3"": 2568.0}"                        ,      532,      64.04, 128.03, grundfos_2, 2585.0, 179,      43.03
"{""grundfos_1"": 2585.0, ""grundfos_2"": 2585.0, ""grundfos_3"": 2568.0}"                        ,      532,      64.04, 128.03, grundfos_3, 2568.0, 174,      41.97
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2337.0}"                        ,      183,      64.01,  66.81, grundfos_1, 2337.0,  61,      22.27
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2337.0}"                        ,      183,      64.01,  66.81, grundfos_2, 2337.0,  61,      22.27
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2337.0}"                        ,      183,      64.01,  66.81, grundfos_3, 2337.0,  61,      22.27
"{""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                                                ,      185,      64.01,  67.09, grundfos_2, 2337.0,  61,      22.27
"{""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                                                ,      185,      64.01,  67.09, grundfos_2, 2338.0,  62,      22.41
"{""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                                                ,      185,      64.01,  67.09, grundfos_3, 2338.0,  62,      22.41
"{""grundfos_1"": 2595.0, ""grundfos_3"": 2613.0}"                                                ,      551,      64.01, 132.08, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_1"": 2595.0, ""grundfos_3"": 2613.0}"                                                ,      551,      64.01, 132.08, grundfos_3, 2595.0, 182,      43.66
"{""grundfos_1"": 2595.0, ""grundfos_3"": 2613.0}"                                                ,      551,      64.01, 132.08, grundfos_3, 2613.0, 187,      44.76
"{""grundfos_0"": 2327.0, ""grundfos_1"": 2337.0, ""grundfos_2"": 2331.0}"                        ,      164,      64.01,  64.31, grundfos_0, 2327.0,  49,      20.7
"{""grundfos_0"": 2327.0, ""grundfos_1"": 2337.0, ""grundfos_2"": 2331.0}"                        ,      164,      64.01,  64.31, grundfos_1, 2337.0,  61,      22.27
"{""grundfos_0"": 2327.0, ""grundfos_1"": 2337.0, ""grundfos_2"": 2331.0}"                        ,      164,      64.01,  64.31, grundfos_2, 2331.0,  54,      21.34
"{""grundfos_0"": 2342.0, ""grundfos_1"": 2341.0, ""grundfos_3"": 2342.0}"                        ,      197,      64.02,  68.82, grundfos_0, 2342.0,  66,      22.99
"{""grundfos_0"": 2342.0, ""grundfos_1"": 2341.0, ""grundfos_3"": 2342.0}"                        ,      197,      64.02,  68.82, grundfos_1, 2341.0,  65,      22.84
"{""grundfos_0"": 2342.0, ""grundfos_1"": 2341.0, ""grundfos_3"": 2342.0}"                        ,      197,      64.02,  68.82, grundfos_3, 2342.0,  66,      22.99
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2445.0}"                        ,      393,      64.0 , 100.92, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2445.0}"                        ,      393,      64.0 , 100.92, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2445.0}"                        ,      393,      64.0 , 100.92, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}",      562,      64.0 , 141.48, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}",      562,      64.0 , 141.48, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}",      562,      64.0 , 141.48, grundfos_2, 2480.0, 145,      36.2
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}",      562,      64.0 , 141.48, grundfos_3, 2480.0, 145,      36.2
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2595.0}"                        ,      733,      64.01, 175.74, grundfos_0, 2595.0, 182,      43.66
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2595.0}"                        ,      733,      64.01, 175.74, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2595.0}"                        ,      733,      64.01, 175.74, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2595.0}"                        ,      733,      64.01, 175.74, grundfos_2, 2595.0, 182,      43.66
"{""grundfos_0"": 2520.0, ""grundfos_1"": 2494.0, ""grundfos_2"": 2520.0, ""grundfos_3"": 2514.0}",      625,      64.02, 153.47, grundfos_0, 2520.0, 159,      38.9
"{""grundfos_0"": 2520.0, ""grundfos_1"": 2494.0, ""grundfos_2"": 2520.0, ""grundfos_3"": 2514.0}",      625,      64.02, 153.47, grundfos_1, 2494.0, 150,      37.16
"{""grundfos_0"": 2520.0, ""grundfos_1"": 2494.0, ""grundfos_2"": 2520.0, ""grundfos_3"": 2514.0}",      625,      64.02, 153.47, grundfos_2, 2520.0, 159,      38.9
"{""grundfos_0"": 2520.0, ""grundfos_1"": 2494.0, ""grundfos_2"": 2520.0, ""grundfos_3"": 2514.0}",      625,      64.02, 153.47, grundfos_3, 2514.0, 157,      38.51
"{""grundfos_1"": 2517.0}"                                                                        ,      611,      64.02, 150.78, grundfos_1, 2483.0, 146,      36.4
"{""grundfos_1"": 2517.0}"                                                                        ,      611,      64.02, 150.78, grundfos_1, 2494.0, 150,      37.16
"{""grundfos_1"": 2517.0}"                                                                        ,      611,      64.02, 150.78, grundfos_1, 2514.0, 157,      38.51
"{""grundfos_1"": 2517.0}"                                                                        ,      611,      64.02, 150.78, grundfos_1, 2517.0, 158,      38.71
"{""grundfos_0"": 2483.0, ""grundfos_1"": 2494.0, ""grundfos_3"": 2483.0}"                        ,      588,      64.02, 146.36, grundfos_0, 2483.0, 146,      36.4
"{""grundfos_0"": 2483.0, ""grundfos_1"": 2494.0, ""grundfos_3"": 2483.0}"                        ,      588,      64.02, 146.36, grundfos_1, 2483.0, 146,      36.4
"{""grundfos_0"": 2483.0, ""grundfos_1"": 2494.0, ""grundfos_3"": 2483.0}"                        ,      588,      64.02, 146.36, grundfos_1, 2494.0, 150,      37.16
"{""grundfos_0"": 2483.0, ""grundfos_1"": 2494.0, ""grundfos_3"": 2483.0}"                        ,      588,      64.02, 146.36, grundfos_3, 2483.0, 146,      36.4
"{""grundfos_0"": 2339.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2339.0}",      252,      64.02,  90.24, grundfos_0, 2339.0,  63,      22.56
"{""grundfos_0"": 2339.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2339.0}",      252,      64.02,  90.24, grundfos_1, 2339.0,  63,      22.56
"{""grundfos_0"": 2339.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2339.0}",      252,      64.02,  90.24, grundfos_2, 2339.0,  63,      22.56
