pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2339.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2339.0}",      252,      64.02,  90.24, grundfos_3, 2339.0,  63,      22.56
"{""grundfos_1"": 2928.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}"                        ,     1035,      64.05, 256.31, grundfos_1, 2928.0, 259,      64.16
"{""grundfos_1"": 2928.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}"                        ,     1035,      64.05, 256.31, grundfos_2, 2913.0, 256,      63.21
"{""grundfos_1"": 2928.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}"                        ,     1035,      64.05, 256.31, grundfos_2, 2933.0, 260,      64.47
"{""grundfos_1"": 2928.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}"                        ,     1035,      64.05, 256.31, grundfos_3, 2933.0, 260,      64.47
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2678.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}",      816,      64.01, 194.88, grundfos_0, 2678.0, 204,      48.72
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2678.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}",      816,      64.01, 194.88, grundfos_1, 2678.0, 204,      48.72
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2678.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}",      816,      64.01, 194.88, grundfos_2, 2678.0, 204,      48.72
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2678.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}",      816,      64.01, 194.88, grundfos_3, 2678.0, 204,      48.72
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_3"": 2380.0}"                        ,      375,      64.01, 109.05, grundfos_0, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_3"": 2380.0}"                        ,      375,      64.01, 109.05, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_3"": 2380.0}"                        ,      375,      64.01, 109.05, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_3"": 2380.0}"                        ,      375,      64.01, 109.05, grundfos_3, 2380.0,  97,      27.79
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}",      868,      64.0 , 207.97, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}",      868,      64.0 , 207.97, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}",      868,      64.0 , 207.97, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}",      868,      64.0 , 207.97, grundfos_3, 2736.0, 218,      52.25
{}                                                                                                ,      541,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2558.0, ""grundfos_2"": 2558.0}"                                                ,      342,      64.04,  82.68, grundfos_1, 2558.0, 171,      41.34
"{""grundfos_1"": 2558.0, ""grundfos_2"": 2558.0}"                                                ,      342,      64.04,  82.68, grundfos_2, 2558.0, 171,      41.34
{}                                                                                                ,      554,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2736.0}"                                                                        ,      423,      64.0 , 101.22, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_1"": 2736.0}"                                                                        ,      423,      64.0 , 101.22, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0}"                                                ,      332,      64.01,  80.6 , grundfos_0, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0}"                                                ,      332,      64.01,  80.6 , grundfos_1, 2532.0, 163,      39.69
"{""grundfos_1"": 2866.0}"                                                                        ,      459,      64.56, 111.89, grundfos_1, 2727.0, 214,      51.64
"{""grundfos_1"": 2866.0}"                                                                        ,      459,      64.56, 111.89, grundfos_1, 2866.0, 245,      60.25
"{""grundfos_0"": 2348.0, ""grundfos_2"": 2349.0}"                                                ,      145,      64.02,  47.87, grundfos_0, 2348.0,  72,      23.86
"{""grundfos_0"": 2348.0, ""grundfos_2"": 2349.0}"                                                ,      145,      64.02,  47.87, grundfos_2, 2349.0,  73,      24.01
"{""grundfos_0"": 2602.0, ""grundfos_2"": 2602.0}"                                                ,      368,      64.0 ,  88.18, grundfos_0, 2602.0, 184,      44.09
"{""grundfos_0"": 2602.0, ""grundfos_2"": 2602.0}"                                                ,      368,      64.0 ,  88.18, grundfos_2, 2602.0, 184,      44.09
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2445.0}"                                                ,      251,      64.0 ,  65.33, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2445.0}"                                                ,      251,      64.0 ,  65.33, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2588.0}"                                                ,      349,      64.01,  84.13, grundfos_1, 2551.0, 169,      40.91
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2588.0}"                                                ,      349,      64.01,  84.13, grundfos_2, 2588.0, 180,      43.22
"{""grundfos_1"": 2776.0, ""grundfos_3"": 2776.0}"                                                ,      454,      64.04, 109.38, grundfos_1, 2776.0, 227,      54.69
"{""grundfos_1"": 2776.0, ""grundfos_3"": 2776.0}"                                                ,      454,      64.04, 109.38, grundfos_3, 2776.0, 227,      54.69
"{""grundfos_3"": 2548.0}"                                                                        ,      327,      64.02,  79.61, grundfos_3, 2520.0, 159,      38.9
"{""grundfos_3"": 2548.0}"                                                                        ,      327,      64.02,  79.61, grundfos_3, 2548.0, 168,      40.71
"{""grundfos_1"": 2682.0, ""grundfos_2"": 2686.0}"                                                ,      411,      64.0 ,  98.18, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_1"": 2682.0, ""grundfos_2"": 2686.0}"                                                ,      411,      64.0 ,  98.18, grundfos_2, 2686.0, 206,      49.21
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2380.0}"                                                ,      194,      64.01,  55.58, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2380.0}"                                                ,      194,      64.01,  55.58, grundfos_3, 2380.0,  97,      27.79
"{""grundfos_1"": 2361.0, ""grundfos_2"": 2355.0}"                                                ,      161,      64.04,  50.33, grundfos_1, 2361.0,  83,      25.55
"{""grundfos_1"": 2361.0, ""grundfos_2"": 2355.0}"                                                ,      161,      64.04,  50.33, grundfos_2, 2355.0,  78,      24.78
"{""grundfos_1"": 2297.0, ""grundfos_2"": 2297.0}"                                                ,       16,      64.02,  33.48, grundfos_1, 2297.0,   8,      16.74
"{""grundfos_1"": 2297.0, ""grundfos_2"": 2297.0}"                                                ,       16,      64.02,  33.48, grundfos_2, 2297.0,   8,      16.74
"{""grundfos_0"": 2728.0, ""grundfos_1"": 2707.0}"                                                ,      427,      64.04, 102.24, grundfos_0, 2728.0, 216,      51.76
"{""grundfos_0"": 2728.0, ""grundfos_1"": 2707.0}"                                                ,      427,      64.04, 102.24, grundfos_1, 2707.0, 211,      50.48
"{""grundfos_0"": 2494.0, ""grundfos_3"": 2494.0}"                                                ,      300,      64.02,  74.32, grundfos_0, 2494.0, 150,      37.16
"{""grundfos_0"": 2494.0, ""grundfos_3"": 2494.0}"                                                ,      300,      64.02,  74.32, grundfos_3, 2494.0, 150,      37.16
"{""grundfos_0"": 2455.0, ""grundfos_1"": 2455.0}"                                                ,      270,      64.03,  68.76, grundfos_0, 2455.0, 135,      34.38
"{""grundfos_0"": 2455.0, ""grundfos_1"": 2455.0}"                                                ,      270,      64.03,  68.76, grundfos_1, 2455.0, 135,      34.38
"{""grundfos_0"": 2351.0, ""grundfos_3"": 2351.0}"                                                ,      150,      64.01,  48.6 , grundfos_0, 2351.0,  75,      24.3
"{""grundfos_0"": 2351.0, ""grundfos_3"": 2351.0}"                                                ,      150,      64.01,  48.6 , grundfos_3, 2351.0,  75,      24.3
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2780.0}"                                                ,      456,      64.01, 109.88, grundfos_1, 2780.0, 228,      54.94
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2780.0}"                                                ,      456,      64.01, 109.88, grundfos_2, 2780.0, 228,      54.94
"{""grundfos_2"": 2344.0, ""grundfos_3"": 2344.0}"                                                ,      136,      64.03,  46.54, grundfos_2, 2344.0,  68,      23.27
"{""grundfos_2"": 2344.0, ""grundfos_3"": 2344.0}"                                                ,      136,      64.03,  46.54, grundfos_3, 2344.0,  68,      23.27
{}                                                                                                ,      552,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2320.0, ""grundfos_3"": 2320.0}"                                                ,       80,      64.0 ,  39.26, grundfos_1, 2320.0,  40,      19.63
"{""grundfos_1"": 2320.0, ""grundfos_3"": 2320.0}"                                                ,       80,      64.0 ,  39.26, grundfos_3, 2320.0,  40,      19.63
"{""grundfos_0"": 2328.0, ""grundfos_1"": 2332.0}"                                                ,      105,      64.02,  42.3 , grundfos_0, 2328.0,  50,      20.83
"{""grundfos_0"": 2328.0, ""grundfos_1"": 2332.0}"                                                ,      105,      64.02,  42.3 , grundfos_1, 2332.0,  55,      21.47
"{""grundfos_2"": 2913.0, ""grundfos_3"": 2918.0}"                                                ,      513,      64.05, 126.74, grundfos_2, 2913.0, 256,      63.21
"{""grundfos_2"": 2913.0, ""grundfos_3"": 2918.0}"                                                ,      513,      64.05, 126.74, grundfos_3, 2918.0, 257,      63.53
"{""grundfos_1"": 2913.0}"                                                                        ,      503,      64.05, 123.66, grundfos_1, 2869.0, 247,      60.45
"{""grundfos_1"": 2913.0}"                                                                        ,      503,      64.05, 123.66, grundfos_1, 2913.0, 256,      63.21
"{""grundfos_1"": 2624.0}"                                                                        ,      370,      64.01,  88.66, grundfos_1, 2588.0, 180,      43.22
"{""grundfos_1"": 2624.0}"                                                                        ,      370,      64.01,  88.66, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_1"": 2319.0, ""grundfos_2"": 2316.0}"                                                ,       72,      64.02,  38.41, grundfos_1, 2319.0,  38,      19.42
"{""grundfos_1"": 2319.0, ""grundfos_2"": 2316.0}"                                                ,       72,      64.02,  38.41, grundfos_2, 2316.0,  34,      18.99
"{""grundfos_0"": 2794.0, ""grundfos_3"": 2794.0}"                                                ,      462,      64.04, 111.6 , grundfos_0, 2794.0, 231,      55.8
"{""grundfos_0"": 2794.0, ""grundfos_3"": 2794.0}"                                                ,      462,      64.04, 111.6 , grundfos_3, 2794.0, 231,      55.8
"{""grundfos_0"": 2301.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,       27,      64.07,  66.68, grundfos_0, 2292.0,   1,      16.26
"{""grundfos_0"": 2301.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,       27,      64.07,  66.68, grundfos_0, 2301.0,  12,      17.06
"{""grundfos_0"": 2301.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,       27,      64.07,  66.68, grundfos_2, 2297.0,   7,      16.68
"{""grundfos_0"": 2301.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,       27,      64.07,  66.68, grundfos_3, 2297.0,   7,      16.68
"{""grundfos_0"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2326.0}"                        ,      180,      64.0 ,  80.84, grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2326.0}"                        ,      180,      64.0 ,  80.84, grundfos_2, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2326.0}"                        ,      180,      64.0 ,  80.84, grundfos_3, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2326.0}"                        ,      180,      64.0 ,  80.84, grundfos_3, 2326.0,  48,      20.57
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0}"                        ,      283,      64.02,  94.7 , grundfos_0, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0}"                        ,      283,      64.02,  94.7 , grundfos_1, 2346.0,  70,      23.57
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0}"                        ,      283,      64.02,  94.7 , grundfos_1, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0}"                        ,      283,      64.02,  94.7 , grundfos_2, 2347.0,  71,      23.71
{}                                                                                                ,      806,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2798.0}"                                                                        ,      664,      64.0 , 159.52, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2798.0}"                                                                        ,      664,      64.0 , 159.52, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2798.0}"                                                                        ,      664,      64.0 , 159.52, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_0"": 2398.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2391.0}"                        ,      320,      64.0 ,  88.21, grundfos_0, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2391.0}"                        ,      320,      64.0 ,  88.21, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2391.0}"                        ,      320,      64.0 ,  88.21, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_0"": 2486.0, ""grundfos_1"": 2486.0, ""grundfos_2"": 2486.0}"                        ,      441,      64.04, 109.8 , grundfos_0, 2486.0, 147,      36.6
"{""grundfos_0"": 2486.0, ""grundfos_1"": 2486.0, ""grundfos_2"": 2486.0}"                        ,      441,      64.04, 109.8 , grundfos_1, 2486.0, 147,      36.6
"{""grundfos_0"": 2486.0, ""grundfos_1"": 2486.0, ""grundfos_2"": 2486.0}"                        ,      441,      64.04, 109.8 , grundfos_2, 2486.0, 147,      36.6
"{""grundfos_0"": 2415.0, ""grundfos_1"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      311,      64.01,  86.75, grundfos_0, 2415.0, 117,      31.17
"{""grundfos_0"": 2415.0, ""grundfos_1"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      311,      64.01,  86.75, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_0"": 2415.0, ""grundfos_1"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      311,      64.01,  86.75, grundfos_3, 2380.0,  97,      27.79
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2423.0, ""grundfos_2"": 2391.0}"                        ,      346,      64.0 ,  92.67, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2423.0, ""grundfos_2"": 2391.0}"                        ,      346,      64.0 ,  92.67, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2423.0, ""grundfos_2"": 2391.0}"                        ,      346,      64.0 ,  92.67, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_1"": 2511.0, ""grundfos_3"": 2529.0}"                                                ,      473,      64.01, 115.91, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_1"": 2511.0, ""grundfos_3"": 2529.0}"                                                ,      473,      64.01, 115.91, grundfos_3, 2508.0, 155,      38.11
"{""grundfos_1"": 2511.0, ""grundfos_3"": 2529.0}"                                                ,      473,      64.01, 115.91, grundfos_3, 2529.0, 162,      39.49
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2423.0}"                        ,      357,      64.0 ,  94.54, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2423.0}"                        ,      357,      64.0 ,  94.54, grundfos_1, 2411.0, 115,      30.82
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2423.0}"                        ,      357,      64.0 ,  94.54, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      132,      64.0 ,  60.27, grundfos_1, 2323.0,  44,      20.09
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      132,      64.0 ,  60.27, grundfos_2, 2323.0,  44,      20.09
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      132,      64.0 ,  60.27, grundfos_3, 2323.0,  44,      20.09
"{""grundfos_1"": 2371.0, ""grundfos_2"": 2398.0}"                                                ,      300,      64.0 ,  84.89, grundfos_1, 2371.0,  91,      26.81
"{""grundfos_1"": 2371.0, ""grundfos_2"": 2398.0}"                                                ,      300,      64.0 ,  84.89, grundfos_2, 2386.0, 101,      28.45
"{""grundfos_1"": 2371.0, ""grundfos_2"": 2398.0}"                                                ,      300,      64.0 ,  84.89, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2462.0}"                                                ,      528,      64.0 , 135.29, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2462.0}"                                                ,      528,      64.0 , 135.29, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2462.0}"                                                ,      528,      64.0 , 135.29, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2462.0}"                                                ,      528,      64.0 , 135.29, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_0"": 2300.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2308.0}",       65,      64.01,  69.56, grundfos_0, 2300.0,  12,      17.04
"{""grundfos_0"": 2300.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2308.0}",       65,      64.01,  69.56, grundfos_1, 2308.0,  23,      17.93
"{""grundfos_0"": 2300.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2308.0}",       65,      64.01,  69.56, grundfos_2, 2296.0,   7,      16.66
"{""grundfos_0"": 2300.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2308.0}",       65,      64.01,  69.56, grundfos_3, 2308.0,  23,      17.93
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2771.0}"                        ,      910,      64.0 , 219.22, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2771.0}"                        ,      910,      64.0 , 219.22, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2771.0}"                        ,      910,      64.0 , 219.22, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2771.0}"                        ,      910,      64.0 , 219.22, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2347.0, ""grundfos_3"": 2340.0}"                        ,      265,      64.02,  92.09, grundfos_0, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2347.0, ""grundfos_3"": 2340.0}"                        ,      265,      64.02,  92.09, grundfos_1, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2347.0, ""grundfos_3"": 2340.0}"                        ,      265,      64.02,  92.09, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2347.0, ""grundfos_3"": 2340.0}"                        ,      265,      64.02,  92.09, grundfos_3, 2340.0,  64,      22.7
"{""grundfos_1"": 2869.0, ""grundfos_2"": 2869.0, ""grundfos_3"": 2869.0}"                        ,      977,      64.05, 238.57, grundfos_1, 2817.0, 236,      57.22
"{""grundfos_1"": 2869.0, ""grundfos_2"": 2869.0, ""grundfos_3"": 2869.0}"                        ,      977,      64.05, 238.57, grundfos_1, 2869.0, 247,      60.45
"{""grundfos_1"": 2869.0, ""grundfos_2"": 2869.0, ""grundfos_3"": 2869.0}"                        ,      977,      64.05, 238.57, grundfos_2, 2869.0, 247,      60.45
"{""grundfos_1"": 2869.0, ""grundfos_2"": 2869.0, ""grundfos_3"": 2869.0}"                        ,      977,      64.05, 238.57, grundfos_3, 2869.0, 247,      60.45
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       59,      64.0 ,  69.03, grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       59,      64.0 ,  69.03, grundfos_1, 2295.0,   6,      16.59
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       59,      64.0 ,  69.03, grundfos_1, 2305.0,  19,      17.59
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2305.0, ""grundfos_3"": 2305.0}"                        ,       59,      64.0 ,  69.03, grundfos_3, 2305.0,  19,      17.59
"{""grundfos_0"": 2336.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2336.0}"                        ,      226,      64.0 ,  86.66, grundfos_0, 2336.0,  60,      22.13
"{""grundfos_0"": 2336.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2336.0}"                        ,      226,      64.0 ,  86.66, grundfos_2, 2330.0,  53,      21.2
"{""grundfos_0"": 2336.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2336.0}"                        ,      226,      64.0 ,  86.66, grundfos_3, 2330.0,  53,      21.2
"{""grundfos_0"": 2336.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2336.0}"                        ,      226,      64.0 ,  86.66, grundfos_3, 2336.0,  60,      22.13
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      953,      64.0 , 231.44, grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      953,      64.0 , 231.44, grundfos_1, 2878.0, 249,      61.01
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      953,      64.0 , 231.44, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      953,      64.0 , 231.44, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1063,      64.05, 265.41, grundfos_1, 2913.0, 256,      63.21
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1063,      64.05, 265.41, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1063,      64.05, 265.41, grundfos_2, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1063,      64.05, 265.41, grundfos_3, 2979.0, 269,      67.4
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0}"                                                ,      967,      64.0 , 235.54, grundfos_0, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0}"                                                ,      967,      64.0 , 235.54, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0}"                                                ,      967,      64.0 , 235.54, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0}"                                                ,      967,      64.0 , 235.54, grundfos_1, 2878.0, 249,      61.01
"{""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0}"                                                ,      388,      64.01,  92.7 , grundfos_1, 2639.0, 194,      46.35
"{""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0}"                                                ,      388,      64.01,  92.7 , grundfos_2, 2639.0, 194,      46.35
{}                                                                                                ,      549,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2548.0}"                                                                        ,      329,      64.02,  80.01, grundfos_1, 2526.0, 161,      39.3
"{""grundfos_1"": 2548.0}"                                                                        ,      329,      64.02,  80.01, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_1"": 2749.0, ""grundfos_3"": 2835.0}"                                                ,      461,      64.0 , 111.37, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_1"": 2749.0, ""grundfos_3"": 2835.0}"                                                ,      461,      64.0 , 111.37, grundfos_3, 2835.0, 240,      58.33
"{""grundfos_0"": 2690.0, ""grundfos_3"": 2736.0}"                                                ,      425,      64.0 , 101.7 , grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_3"": 2736.0}"                                                ,      425,      64.0 , 101.7 , grundfos_3, 2736.0, 218,      52.25
"{""grundfos_1"": 2651.0, ""grundfos_3"": 2632.0}"                                                ,      389,      64.04,  93.0 , grundfos_1, 2651.0, 197,      47.08
"{""grundfos_1"": 2651.0, ""grundfos_3"": 2632.0}"                                                ,      389,      64.04,  93.0 , grundfos_3, 2632.0, 192,      45.92
"{""grundfos_2"": 2514.0}"                                                                        ,      307,      64.02,  75.67, grundfos_2, 2494.0, 150,      37.16
"{""grundfos_2"": 2514.0}"                                                                        ,      307,      64.02,  75.67, grundfos_2, 2514.0, 157,      38.51
"{""grundfos_1"": 2307.0, ""grundfos_2"": 2307.0}"                                                ,       42,      64.03,  35.54, grundfos_1, 2307.0,  21,      17.77
"{""grundfos_1"": 2307.0, ""grundfos_2"": 2307.0}"                                                ,       42,      64.03,  35.54, grundfos_2, 2307.0,  21,      17.77
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2445.0}"                                                ,      269,      64.0 ,  68.55, grundfos_0, 2462.0, 138,      34.91
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2445.0}"                                                ,      269,      64.0 ,  68.55, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2311.0, ""grundfos_3"": 2311.0}"                                                ,       54,      64.01,  36.6 , grundfos_1, 2311.0,  27,      18.3
"{""grundfos_1"": 2311.0, ""grundfos_3"": 2311.0}"                                                ,       54,      64.01,  36.6 , grundfos_3, 2311.0,  27,      18.3
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2349.0}"                        ,      219,      64.02,  72.03, grundfos_1, 2349.0,  73,      24.01
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2349.0}"                        ,      219,      64.02,  72.03, grundfos_2, 2349.0,  73,      24.01
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2349.0}"                        ,      219,      64.02,  72.03, grundfos_3, 2349.0,  73,      24.01
"{""grundfos_1"": 2585.0, ""grundfos_2"": 2585.0, ""grundfos_3"": 2585.0}"                        ,      537,      64.04, 129.09, grundfos_1, 2585.0, 179,      43.03
"{""grundfos_1"": 2585.0, ""grundfos_2"": 2585.0, ""grundfos_3"": 2585.0}"                        ,      537,      64.04, 129.09, grundfos_2, 2585.0, 179,      43.03
"{""grundfos_1"": 2585.0, ""grundfos_2"": 2585.0, ""grundfos_3"": 2585.0}"                        ,      537,      64.04, 129.09, grundfos_3, 2585.0, 179,      43.03
"{""grundfos_0"": 2292.0, ""grundfos_3"": 2292.0}"                                                ,        5,      64.02,  48.86, grundfos_0, 2291.0,   1,      16.24
"{""grundfos_0"": 2292.0, ""grundfos_3"": 2292.0}"                                                ,        5,      64.02,  48.86, grundfos_0, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_3"": 2292.0}"                                                ,        5,      64.02,  48.86, grundfos_3, 2292.0,   2,      16.31
"{""grundfos_1"": 2514.0, ""grundfos_2"": 2548.0}"                                                ,      484,      64.02, 118.12, grundfos_1, 2514.0, 157,      38.51
"{""grundfos_1"": 2514.0, ""grundfos_2"": 2548.0}"                                                ,      484,      64.02, 118.12, grundfos_2, 2520.0, 159,      38.9
"{""grundfos_1"": 2514.0, ""grundfos_2"": 2548.0}"                                                ,      484,      64.02, 118.12, grundfos_2, 2548.0, 168,      40.71
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2529.0, ""grundfos_2"": 2529.0}"                        ,      493,      64.01, 119.89, grundfos_0, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2529.0, ""grundfos_2"": 2529.0}"                        ,      493,      64.01, 119.89, grundfos_1, 2529.0, 162,      39.49
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2529.0, ""grundfos_2"": 2529.0}"                        ,      493,      64.01, 119.89, grundfos_2, 2529.0, 162,      39.49
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0}"                        ,      759,      64.04, 186.81, grundfos_0, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0}"                        ,      759,      64.04, 186.81, grundfos_1, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0}"                        ,      759,      64.04, 186.81, grundfos_2, 2898.0, 253,      62.27
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2338.0}"                        ,      184,      64.01,  66.95, grundfos_1, 2337.0,  61,      22.27
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2338.0}"                        ,      184,      64.01,  66.95, grundfos_2, 2337.0,  61,      22.27
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2338.0}"                        ,      184,      64.01,  66.95, grundfos_3, 2338.0,  62,      22.41
"{""grundfos_1"": 2578.0, ""grundfos_2"": 2617.0, ""grundfos_3"": 2617.0}"                        ,      553,      64.03, 132.59, grundfos_1, 2578.0, 177,      42.59
"{""grundfos_1"": 2578.0, ""grundfos_2"": 2617.0, ""grundfos_3"": 2617.0}"                        ,      553,      64.03, 132.59, grundfos_2, 2617.0, 188,      45.0
"{""grundfos_1"": 2578.0, ""grundfos_2"": 2617.0, ""grundfos_3"": 2617.0}"                        ,      553,      64.03, 132.59, grundfos_3, 2617.0, 188,      45.0
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2436.0}"                        ,      390,      64.0 , 100.38, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2436.0}"                        ,      390,      64.0 , 100.38, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2436.0}"                        ,      390,      64.0 , 100.38, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_1"": 2318.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2311.0}"                        ,      101,      64.01,  56.92, grundfos_1, 2318.0,  37,      19.31
"{""grundfos_1"": 2318.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2311.0}"                        ,      101,      64.01,  56.92, grundfos_2, 2318.0,  37,      19.31
"{""grundfos_1"": 2318.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2311.0}"                        ,      101,      64.01,  56.92, grundfos_3, 2311.0,  27,      18.3
"{""grundfos_1"": 2303.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2296.0}"                        ,       37,      64.01,  67.33, grundfos_1, 2296.0,   7,      16.66
"{""grundfos_1"": 2303.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2296.0}"                        ,       37,      64.01,  67.33, grundfos_1, 2303.0,  16,      17.35
"{""grundfos_1"": 2303.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2296.0}"                        ,       37,      64.01,  67.33, grundfos_2, 2296.0,   7,      16.66
"{""grundfos_1"": 2303.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2296.0}"                        ,       37,      64.01,  67.33, grundfos_3, 2296.0,   7,      16.66
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}",      960,      64.0 , 233.32, grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}",      960,      64.0 , 233.32, grundfos_1, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}",      960,      64.0 , 233.32, grundfos_2, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}",      960,      64.0 , 233.32, grundfos_3, 2835.0, 240,      58.33
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2380.0}",      370,      64.01, 108.24, grundfos_0, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2380.0}",      370,      64.01, 108.24, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2380.0}",      370,      64.01, 108.24, grundfos_2, 2367.0,  88,      26.33
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2380.0}",      370,      64.01, 108.24, grundfos_3, 2380.0,  97,      27.79
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2337.0}"                                                ,      231,      64.01,  87.36, grundfos_1, 2331.0,  54,      21.34
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2337.0}"                                                ,      231,      64.01,  87.36, grundfos_1, 2338.0,  62,      22.41
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2337.0}"                                                ,      231,      64.01,  87.36, grundfos_2, 2331.0,  54,      21.34
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2337.0}"                                                ,      231,      64.01,  87.36, grundfos_2, 2337.0,  61,      22.27
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2306.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2309.0}",       95,      64.02,  72.08, grundfos_0, 2314.0,  31,      18.69
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2306.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2309.0}",       95,      64.02,  72.08, grundfos_1, 2306.0,  20,      17.68
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2306.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2309.0}",       95,      64.02,  72.08, grundfos_2, 2306.0,  20,      17.68
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2306.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2309.0}",       95,      64.02,  72.08, grundfos_3, 2309.0,  24,      18.03
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0}"                        ,      691,      64.02, 166.75, grundfos_0, 2561.0, 172,      41.53
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0}"                        ,      691,      64.02, 166.75, grundfos_0, 2571.0, 175,      42.16
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0}"                        ,      691,      64.02, 166.75, grundfos_1, 2561.0, 172,      41.53
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0}"                        ,      691,      64.02, 166.75, grundfos_2, 2561.0, 172,      41.53
"{""grundfos_0"": 2423.0, ""grundfos_3"": 2409.0}"                                                ,      469,      64.0 , 124.85, grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2423.0, ""grundfos_3"": 2409.0}"                                                ,      469,      64.0 , 124.85, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2423.0, ""grundfos_3"": 2409.0}"                                                ,      469,      64.0 , 124.85, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_3"": 2409.0}"                                                ,      469,      64.0 , 124.85, grundfos_3, 2409.0, 114,      30.65
"{""grundfos_0"": 2719.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      834,      64.0 , 199.33, grundfos_0, 2686.0, 206,      49.21
"{""grundfos_0"": 2719.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      834,      64.0 , 199.33, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      834,      64.0 , 199.33, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2719.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      834,      64.0 , 199.33, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_1"": 2678.0, ""grundfos_2"": 2624.0}"                                                ,      775,      64.01, 185.27, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_1"": 2678.0, ""grundfos_2"": 2624.0}"                                                ,      775,      64.01, 185.27, grundfos_1, 2639.0, 194,      46.35
"{""grundfos_1"": 2678.0, ""grundfos_2"": 2624.0}"                                                ,      775,      64.01, 185.27, grundfos_1, 2678.0, 204,      48.72
"{""grundfos_1"": 2678.0, ""grundfos_2"": 2624.0}"                                                ,      775,      64.01, 185.27, grundfos_2, 2624.0, 190,      45.44
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}"                        ,      916,      64.01, 220.86, grundfos_1, 2780.0, 228,      54.94
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}"                        ,      916,      64.01, 220.86, grundfos_2, 2789.0, 230,      55.49
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}"                        ,      916,      64.01, 220.86, grundfos_3, 2780.0, 228,      54.94
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}"                        ,      916,      64.01, 220.86, grundfos_3, 2789.0, 230,      55.49
"{""grundfos_0"": 2295.0, ""grundfos_1"": 2302.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2295.0}",       38,      64.0 ,  67.39, grundfos_0, 2295.0,   6,      16.59
"{""grundfos_0"": 2295.0, ""grundfos_1"": 2302.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2295.0}",       38,      64.0 ,  67.39, grundfos_1, 2302.0,  15,      17.26
"{""grundfos_0"": 2295.0, ""grundfos_1"": 2302.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2295.0}",       38,      64.0 ,  67.39, grundfos_2, 2299.0,  11,      16.95
"{""grundfos_0"": 2295.0, ""grundfos_1"": 2302.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2295.0}",       38,      64.0 ,  67.39, grundfos_3, 2295.0,   6,      16.59
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2943.0, ""grundfos_3"": 2938.0}"                        ,     1045,      64.04, 259.48, grundfos_0, 2938.0, 261,      64.79
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2943.0, ""grundfos_3"": 2938.0}"                        ,     1045,      64.04, 259.48, grundfos_1, 2938.0, 261,      64.79
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2943.0, ""grundfos_3"": 2938.0}"                        ,     1045,      64.04, 259.48, grundfos_1, 2943.0, 262,      65.11
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2943.0, ""grundfos_3"": 2938.0}"                        ,     1045,      64.04, 259.48, grundfos_3, 2938.0, 261,      64.79
"{""grundfos_0"": 2817.0, ""grundfos_1"": 2817.0, ""grundfos_2"": 2831.0, ""grundfos_3"": 2817.0}",      947,      64.05, 229.74, grundfos_0, 2817.0, 236,      57.22
"{""grundfos_0"": 2817.0, ""grundfos_1"": 2817.0, ""grundfos_2"": 2831.0, ""grundfos_3"": 2817.0}",      947,      64.05, 229.74, grundfos_1, 2817.0, 236,      57.22
"{""grundfos_0"": 2817.0, ""grundfos_1"": 2817.0, ""grundfos_2"": 2831.0, ""grundfos_3"": 2817.0}",      947,      64.05, 229.74, grundfos_2, 2831.0, 239,      58.08
"{""grundfos_0"": 2817.0, ""grundfos_1"": 2817.0, ""grundfos_2"": 2831.0, ""grundfos_3"": 2817.0}",      947,      64.05, 229.74, grundfos_3, 2817.0, 236,      57.22
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2320.0}"                        ,      150,      64.0 ,  77.5 , grundfos_0, 2315.0,  33,      18.89
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2320.0}"                        ,      150,      64.0 ,  77.5 , grundfos_1, 2315.0,  33,      18.89
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2320.0}"                        ,      150,      64.0 ,  77.5 , grundfos_1, 2323.0,  44,      20.09
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2320.0}"                        ,      150,      64.0 ,  77.5 , grundfos_2, 2320.0,  40,      19.63
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2318.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2318.0}",      148,      64.01,  77.24, grundfos_0, 2318.0,  37,      19.31
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2318.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2318.0}",      148,      64.01,  77.24, grundfos_1, 2318.0,  37,      19.31
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2318.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2318.0}",      148,      64.01,  77.24, grundfos_2, 2318.0,  37,      19.31
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2318.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2318.0}",      148,      64.01,  77.24, grundfos_3, 2318.0,  37,      19.31
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}",      136,      64.02,  75.96, grundfos_0, 2316.0,  34,      18.99
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}",      136,      64.02,  75.96, grundfos_1, 2316.0,  34,      18.99
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}",      136,      64.02,  75.96, grundfos_2, 2316.0,  34,      18.99
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}",      136,      64.02,  75.96, grundfos_3, 2316.0,  34,      18.99
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2682.0, ""grundfos_2"": 2719.0}"                        ,      840,      64.0 , 200.86, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2682.0, ""grundfos_2"": 2719.0}"                        ,      840,      64.0 , 200.86, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2682.0, ""grundfos_2"": 2719.0}"                        ,      840,      64.0 , 200.86, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2682.0, ""grundfos_2"": 2719.0}"                        ,      840,      64.0 , 200.86, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0}"                                                ,      862,      64.0 , 206.51, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0}"                                                ,      862,      64.0 , 206.51, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0}"                                                ,      862,      64.0 , 206.51, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0}"                                                ,      862,      64.0 , 206.51, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2296.0}",        9,      64.25,  65.64, grundfos_0, 2296.0,   2,      16.39
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2296.0}",        9,      64.25,  65.64, grundfos_1, 2297.0,   3,      16.47
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2296.0}",        9,      64.25,  65.64, grundfos_2, 2296.0,   2,      16.39
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2296.0, ""grundfos_3"": 2296.0}",        9,      64.25,  65.64, grundfos_3, 2296.0,   2,      16.39
"{""grundfos_0"": 2854.0, ""grundfos_1"": 2854.0, ""grundfos_2"": 2854.0, ""grundfos_3"": 2854.0}",      976,      64.01, 238.04, grundfos_0, 2854.0, 244,      59.51
"{""grundfos_0"": 2854.0, ""grundfos_1"": 2854.0, ""grundfos_2"": 2854.0, ""grundfos_3"": 2854.0}",      976,      64.01, 238.04, grundfos_1, 2854.0, 244,      59.51
"{""grundfos_0"": 2854.0, ""grundfos_1"": 2854.0, ""grundfos_2"": 2854.0, ""grundfos_3"": 2854.0}",      976,      64.01, 238.04, grundfos_2, 2854.0, 244,      59.51
"{""grundfos_0"": 2854.0, ""grundfos_1"": 2854.0, ""grundfos_2"": 2854.0, ""grundfos_3"": 2854.0}",      976,      64.01, 238.04, grundfos_3, 2854.0, 244,      59.51
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2445.0}"                        ,      506,      64.0 , 131.34, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2445.0}"                        ,      506,      64.0 , 131.34, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2445.0}"                        ,      506,      64.0 , 131.34, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2445.0}"                        ,      506,      64.0 , 131.34, grundfos_2, 2445.0, 131,      33.64
