pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2351.0, ""grundfos_1"": 2363.0}"                                                ,      315,      64.01,  99.52, grundfos_0, 2351.0,  75,      24.3
"{""grundfos_0"": 2351.0, ""grundfos_1"": 2363.0}"                                                ,      315,      64.01,  99.52, grundfos_1, 2350.0,  74,      24.15
"{""grundfos_0"": 2351.0, ""grundfos_1"": 2363.0}"                                                ,      315,      64.01,  99.52, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_0"": 2351.0, ""grundfos_1"": 2363.0}"                                                ,      315,      64.01,  99.52, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0}"                        ,       39,      64.0 ,  67.44, grundfos_0, 2299.0,  11,      16.95
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0}"                        ,       39,      64.0 ,  67.44, grundfos_1, 2299.0,  11,      16.95
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0}"                        ,       39,      64.0 ,  67.44, grundfos_2, 2295.0,   6,      16.59
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0}"                        ,       39,      64.0 ,  67.44, grundfos_2, 2299.0,  11,      16.95
"{""grundfos_0"": 2309.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2306.0}"                        ,       84,      64.02,  71.07, grundfos_0, 2306.0,  20,      17.68
"{""grundfos_0"": 2309.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2306.0}"                        ,       84,      64.02,  71.07, grundfos_0, 2309.0,  24,      18.03
"{""grundfos_0"": 2309.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2306.0}"                        ,       84,      64.02,  71.07, grundfos_2, 2306.0,  20,      17.68
"{""grundfos_0"": 2309.0, ""grundfos_2"": 2306.0, ""grundfos_3"": 2306.0}"                        ,       84,      64.02,  71.07, grundfos_3, 2306.0,  20,      17.68
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2613.0}",      745,      64.01, 178.43, grundfos_0, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2613.0}",      745,      64.01, 178.43, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2613.0}",      745,      64.01, 178.43, grundfos_2, 2595.0, 182,      43.66
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2613.0}",      745,      64.01, 178.43, grundfos_3, 2613.0, 187,      44.76
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2330.0}"                                                ,      177,      64.0 ,  80.55, grundfos_0, 2320.0,  40,      19.63
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2330.0}"                                                ,      177,      64.0 ,  80.55, grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2330.0}"                                                ,      177,      64.0 ,  80.55, grundfos_1, 2320.0,  40,      19.63
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2330.0}"                                                ,      177,      64.0 ,  80.55, grundfos_1, 2330.0,  53,      21.2
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2462.0, ""grundfos_2"": 2436.0}"                        ,      519,      64.0 , 133.67, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2462.0, ""grundfos_2"": 2436.0}"                        ,      519,      64.0 , 133.67, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2462.0, ""grundfos_2"": 2436.0}"                        ,      519,      64.0 , 133.67, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2462.0, ""grundfos_2"": 2436.0}"                        ,      519,      64.0 , 133.67, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2421.0}",      463,      64.0 , 123.81, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2421.0}",      463,      64.0 , 123.81, grundfos_1, 2409.0, 114,      30.65
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2421.0}",      463,      64.0 , 123.81, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2421.0}",      463,      64.0 , 123.81, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2602.0}"                        ,      719,      64.0 , 172.7 , grundfos_0, 2602.0, 184,      44.09
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2602.0}"                        ,      719,      64.0 , 172.7 , grundfos_1, 2564.0, 173,      41.73
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2602.0}"                        ,      719,      64.0 , 172.7 , grundfos_2, 2581.0, 178,      42.79
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2602.0}"                        ,      719,      64.0 , 172.7 , grundfos_2, 2602.0, 184,      44.09
"{""grundfos_1"": 2595.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}"                        ,      722,      64.01, 173.32, grundfos_1, 2588.0, 180,      43.22
"{""grundfos_1"": 2595.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}"                        ,      722,      64.01, 173.32, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_1"": 2595.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}"                        ,      722,      64.01, 173.32, grundfos_2, 2588.0, 180,      43.22
"{""grundfos_1"": 2595.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}"                        ,      722,      64.01, 173.32, grundfos_3, 2588.0, 180,      43.22
"{""grundfos_0"": 2532.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}",      645,      64.01, 157.38, grundfos_0, 2532.0, 163,      39.69
"{""grundfos_0"": 2532.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}",      645,      64.01, 157.38, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_0"": 2532.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}",      645,      64.01, 157.38, grundfos_2, 2532.0, 163,      39.69
"{""grundfos_0"": 2532.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}",      645,      64.01, 157.38, grundfos_3, 2532.0, 163,      39.69
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2511.0}"                        ,      610,      64.01, 150.54, grundfos_1, 2491.0, 149,      36.96
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2511.0}"                        ,      610,      64.01, 150.54, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2511.0}"                        ,      610,      64.01, 150.54, grundfos_2, 2491.0, 149,      36.96
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2511.0}"                        ,      610,      64.01, 150.54, grundfos_3, 2511.0, 156,      38.31
"{""grundfos_1"": 2789.0, ""grundfos_2"": 2780.0, ""grundfos_3"": 2780.0}"                        ,      914,      64.01, 220.31, grundfos_1, 2780.0, 228,      54.94
"{""grundfos_1"": 2789.0, ""grundfos_2"": 2780.0, ""grundfos_3"": 2780.0}"                        ,      914,      64.01, 220.31, grundfos_1, 2789.0, 230,      55.49
"{""grundfos_1"": 2789.0, ""grundfos_2"": 2780.0, ""grundfos_3"": 2780.0}"                        ,      914,      64.01, 220.31, grundfos_2, 2780.0, 228,      54.94
"{""grundfos_1"": 2789.0, ""grundfos_2"": 2780.0, ""grundfos_3"": 2780.0}"                        ,      914,      64.01, 220.31, grundfos_3, 2780.0, 228,      54.94
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}",      724,      64.01, 173.76, grundfos_0, 2595.0, 182,      43.66
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}",      724,      64.01, 173.76, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}",      724,      64.01, 173.76, grundfos_2, 2588.0, 180,      43.22
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}",      724,      64.01, 173.76, grundfos_3, 2588.0, 180,      43.22
{}                                                                                                ,     1093,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2480.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      565,      64.0 , 142.04, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_1"": 2480.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      565,      64.0 , 142.04, grundfos_1, 2480.0, 145,      36.2
"{""grundfos_1"": 2480.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      565,      64.0 , 142.04, grundfos_2, 2467.0, 140,      35.28
"{""grundfos_1"": 2480.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      565,      64.0 , 142.04, grundfos_3, 2467.0, 140,      35.28
"{""grundfos_1"": 2767.0, ""grundfos_2"": 2728.0, ""grundfos_3"": 2728.0}"                        ,      873,      64.04, 209.42, grundfos_1, 2728.0, 216,      51.76
"{""grundfos_1"": 2767.0, ""grundfos_2"": 2728.0, ""grundfos_3"": 2728.0}"                        ,      873,      64.04, 209.42, grundfos_1, 2767.0, 225,      54.14
"{""grundfos_1"": 2767.0, ""grundfos_2"": 2728.0, ""grundfos_3"": 2728.0}"                        ,      873,      64.04, 209.42, grundfos_2, 2728.0, 216,      51.76
"{""grundfos_1"": 2767.0, ""grundfos_2"": 2728.0, ""grundfos_3"": 2728.0}"                        ,      873,      64.04, 209.42, grundfos_3, 2728.0, 216,      51.76
"{""grundfos_1"": 2771.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2749.0}"                        ,      897,      64.0 , 215.73, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_1"": 2771.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2749.0}"                        ,      897,      64.0 , 215.73, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_1"": 2771.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2749.0}"                        ,      897,      64.0 , 215.73, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_1"": 2771.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2749.0}"                        ,      897,      64.0 , 215.73, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      181,      64.0 ,  81.01, grundfos_1, 2330.0,  53,      21.2
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      181,      64.0 ,  81.01, grundfos_2, 2320.0,  40,      19.63
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      181,      64.0 ,  81.01, grundfos_2, 2323.0,  44,      20.09
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      181,      64.0 ,  81.01, grundfos_3, 2323.0,  44,      20.09
"{""grundfos_1"": 2690.0, ""grundfos_3"": 2690.0}"                                                ,      817,      64.0 , 195.14, grundfos_1, 2690.0, 207,      49.45
"{""grundfos_1"": 2690.0, ""grundfos_3"": 2690.0}"                                                ,      817,      64.0 , 195.14, grundfos_3, 2666.0, 201,      48.0
"{""grundfos_1"": 2690.0, ""grundfos_3"": 2690.0}"                                                ,      817,      64.0 , 195.14, grundfos_3, 2670.0, 202,      48.24
"{""grundfos_1"": 2690.0, ""grundfos_3"": 2690.0}"                                                ,      817,      64.0 , 195.14, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2928.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}",     1039,      64.05, 257.57, grundfos_0, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2928.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}",     1039,      64.05, 257.57, grundfos_1, 2928.0, 259,      64.16
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2928.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}",     1039,      64.05, 257.57, grundfos_2, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2928.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}",     1039,      64.05, 257.57, grundfos_3, 2933.0, 260,      64.47
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}",      575,      64.0 , 143.88, grundfos_0, 2467.0, 140,      35.28
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}",      575,      64.0 , 143.88, grundfos_1, 2480.0, 145,      36.2
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}",      575,      64.0 , 143.88, grundfos_2, 2480.0, 145,      36.2
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}",      575,      64.0 , 143.88, grundfos_3, 2480.0, 145,      36.2
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2367.0}"                        ,      361,      64.01, 106.78, grundfos_0, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2367.0}"                        ,      361,      64.01, 106.78, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2367.0}"                        ,      361,      64.01, 106.78, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2367.0}"                        ,      361,      64.01, 106.78, grundfos_2, 2367.0,  88,      26.33
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2350.0, ""grundfos_3"": 2350.0}"                        ,      307,      64.01,  98.3 , grundfos_0, 2350.0,  74,      24.15
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2350.0, ""grundfos_3"": 2350.0}"                        ,      307,      64.01,  98.3 , grundfos_0, 2363.0,  85,      25.85
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2350.0, ""grundfos_3"": 2350.0}"                        ,      307,      64.01,  98.3 , grundfos_1, 2350.0,  74,      24.15
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2350.0, ""grundfos_3"": 2350.0}"                        ,      307,      64.01,  98.3 , grundfos_3, 2350.0,  74,      24.15
"{""grundfos_0"": 2313.0, ""grundfos_1"": 2313.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2313.0}",      120,      64.01,  74.36, grundfos_0, 2313.0,  30,      18.59
"{""grundfos_0"": 2313.0, ""grundfos_1"": 2313.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2313.0}",      120,      64.01,  74.36, grundfos_1, 2313.0,  30,      18.59
"{""grundfos_0"": 2313.0, ""grundfos_1"": 2313.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2313.0}",      120,      64.01,  74.36, grundfos_2, 2313.0,  30,      18.59
"{""grundfos_0"": 2313.0, ""grundfos_1"": 2313.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2313.0}",      120,      64.01,  74.36, grundfos_3, 2313.0,  30,      18.59
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2320.0}"                        ,      161,      64.0 ,  78.7 , grundfos_1, 2315.0,  33,      18.89
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2320.0}"                        ,      161,      64.0 ,  78.7 , grundfos_1, 2323.0,  44,      20.09
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2320.0}"                        ,      161,      64.0 ,  78.7 , grundfos_2, 2323.0,  44,      20.09
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2320.0}"                        ,      161,      64.0 ,  78.7 , grundfos_3, 2320.0,  40,      19.63
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      849,      64.0 , 203.11, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      849,      64.0 , 203.11, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      849,      64.0 , 203.11, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      849,      64.0 , 203.11, grundfos_3, 2719.0, 214,      51.22
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2821.0}"                        ,      954,      64.0 , 231.6 , grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2821.0}"                        ,      954,      64.0 , 231.6 , grundfos_1, 2821.0, 237,      57.47
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2821.0}"                        ,      954,      64.0 , 231.6 , grundfos_1, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2821.0}"                        ,      954,      64.0 , 231.6 , grundfos_2, 2821.0, 237,      57.47
"{""grundfos_0"": 2312.0, ""grundfos_1"": 2312.0, ""grundfos_2"": 2307.0, ""grundfos_3"": 2304.0}",       94,      64.03,  72.0 , grundfos_0, 2312.0,  28,      18.4
"{""grundfos_0"": 2312.0, ""grundfos_1"": 2312.0, ""grundfos_2"": 2307.0, ""grundfos_3"": 2304.0}",       94,      64.03,  72.0 , grundfos_1, 2312.0,  28,      18.4
"{""grundfos_0"": 2312.0, ""grundfos_1"": 2312.0, ""grundfos_2"": 2307.0, ""grundfos_3"": 2304.0}",       94,      64.03,  72.0 , grundfos_2, 2307.0,  21,      17.77
"{""grundfos_0"": 2312.0, ""grundfos_1"": 2312.0, ""grundfos_2"": 2307.0, ""grundfos_3"": 2304.0}",       94,      64.03,  72.0 , grundfos_3, 2304.0,  17,      17.43
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2398.0}"                        ,      439,      64.0 , 119.71, grundfos_0, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2398.0}"                        ,      439,      64.0 , 119.71, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2398.0}"                        ,      439,      64.0 , 119.71, grundfos_1, 2411.0, 115,      30.82
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2398.0}"                        ,      439,      64.0 , 119.71, grundfos_3, 2398.0, 108,      29.63
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2564.0, ""grundfos_3"": 2564.0}",      692,      64.0 , 166.92, grundfos_0, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2564.0, ""grundfos_3"": 2564.0}",      692,      64.0 , 166.92, grundfos_1, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2564.0, ""grundfos_3"": 2564.0}",      692,      64.0 , 166.92, grundfos_2, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2564.0, ""grundfos_3"": 2564.0}",      692,      64.0 , 166.92, grundfos_3, 2564.0, 173,      41.73
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2374.0}",      362,      64.01, 106.94, grundfos_0, 2374.0,  93,      27.14
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2374.0}",      362,      64.01, 106.94, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2374.0}",      362,      64.01, 106.94, grundfos_2, 2367.0,  88,      26.33
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2374.0}",      362,      64.01, 106.94, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2938.0, ""grundfos_3"": 2908.0}"                        ,     1023,      64.04, 252.53, grundfos_0, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2938.0, ""grundfos_3"": 2908.0}"                        ,     1023,      64.04, 252.53, grundfos_1, 2903.0, 254,      62.58
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2938.0, ""grundfos_3"": 2908.0}"                        ,     1023,      64.04, 252.53, grundfos_1, 2938.0, 261,      64.79
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2938.0, ""grundfos_3"": 2908.0}"                        ,     1023,      64.04, 252.53, grundfos_3, 2908.0, 255,      62.89
"{""grundfos_0"": 2295.0, ""grundfos_1"": 2295.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2295.0}",       24,      64.0 ,  66.36, grundfos_0, 2295.0,   6,      16.59
"{""grundfos_0"": 2295.0, ""grundfos_1"": 2295.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2295.0}",       24,      64.0 ,  66.36, grundfos_1, 2295.0,   6,      16.59
"{""grundfos_0"": 2295.0, ""grundfos_1"": 2295.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2295.0}",       24,      64.0 ,  66.36, grundfos_2, 2295.0,   6,      16.59
"{""grundfos_0"": 2295.0, ""grundfos_1"": 2295.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2295.0}",       24,      64.0 ,  66.36, grundfos_3, 2295.0,   6,      16.59
"{""grundfos_0"": 2505.0, ""grundfos_1"": 2505.0, ""grundfos_2"": 2505.0, ""grundfos_3"": 2505.0}",      616,      64.0 , 151.68, grundfos_0, 2505.0, 154,      37.92
"{""grundfos_0"": 2505.0, ""grundfos_1"": 2505.0, ""grundfos_2"": 2505.0, ""grundfos_3"": 2505.0}",      616,      64.0 , 151.68, grundfos_1, 2505.0, 154,      37.92
"{""grundfos_0"": 2505.0, ""grundfos_1"": 2505.0, ""grundfos_2"": 2505.0, ""grundfos_3"": 2505.0}",      616,      64.0 , 151.68, grundfos_2, 2505.0, 154,      37.92
"{""grundfos_0"": 2505.0, ""grundfos_1"": 2505.0, ""grundfos_2"": 2505.0, ""grundfos_3"": 2505.0}",      616,      64.0 , 151.68, grundfos_3, 2505.0, 154,      37.92
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0}"                        ,      504,      64.0 , 131.0 , grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0}"                        ,      504,      64.0 , 131.0 , grundfos_1, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0}"                        ,      504,      64.0 , 131.0 , grundfos_1, 2445.0, 131,      33.64
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0}"                        ,      504,      64.0 , 131.0 , grundfos_2, 2445.0, 131,      33.64
"{""grundfos_0"": 2532.0, ""grundfos_1"": 2511.0}"                                                ,      630,      64.01, 154.42, grundfos_0, 2508.0, 155,      38.11
"{""grundfos_0"": 2532.0, ""grundfos_1"": 2511.0}"                                                ,      630,      64.01, 154.42, grundfos_0, 2511.0, 156,      38.31
"{""grundfos_0"": 2532.0, ""grundfos_1"": 2511.0}"                                                ,      630,      64.01, 154.42, grundfos_0, 2532.0, 163,      39.69
"{""grundfos_0"": 2532.0, ""grundfos_1"": 2511.0}"                                                ,      630,      64.01, 154.42, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}"                                                ,       42,      64.0 ,  67.7 , grundfos_2, 2295.0,   6,      16.59
"{""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}"                                                ,       42,      64.0 ,  67.7 , grundfos_2, 2302.0,  15,      17.26
"{""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}"                                                ,       42,      64.0 ,  67.7 , grundfos_3, 2295.0,   6,      16.59
"{""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}"                                                ,       42,      64.0 ,  67.7 , grundfos_3, 2302.0,  15,      17.26
"{""grundfos_0"": 2878.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      945,      64.0 , 229.16, grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2878.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      945,      64.0 , 229.16, grundfos_0, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      945,      64.0 , 229.16, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_0"": 2878.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      945,      64.0 , 229.16, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_0"": 2585.0, ""grundfos_1"": 2568.0, ""grundfos_3"": 2568.0}"                        ,      701,      64.04, 168.94, grundfos_0, 2568.0, 174,      41.97
"{""grundfos_0"": 2585.0, ""grundfos_1"": 2568.0, ""grundfos_3"": 2568.0}"                        ,      701,      64.04, 168.94, grundfos_0, 2585.0, 179,      43.03
"{""grundfos_0"": 2585.0, ""grundfos_1"": 2568.0, ""grundfos_3"": 2568.0}"                        ,      701,      64.04, 168.94, grundfos_1, 2568.0, 174,      41.97
"{""grundfos_0"": 2585.0, ""grundfos_1"": 2568.0, ""grundfos_3"": 2568.0}"                        ,      701,      64.04, 168.94, grundfos_3, 2568.0, 174,      41.97
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2391.0}"                        ,      442,      64.0 , 120.22, grundfos_0, 2398.0, 108,      29.63
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2391.0}"                        ,      442,      64.0 , 120.22, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2391.0}"                        ,      442,      64.0 , 120.22, grundfos_1, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2391.0}"                        ,      442,      64.0 , 120.22, grundfos_3, 2391.0, 104,      28.95
{}                                                                                                ,     1104,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2409.0}",      451,      64.0 , 121.75, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2409.0}",      451,      64.0 , 121.75, grundfos_1, 2409.0, 114,      30.65
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2409.0}",      451,      64.0 , 121.75, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2409.0}",      451,      64.0 , 121.75, grundfos_3, 2409.0, 114,      30.65
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0}"                                                ,      615,      64.01, 151.49, grundfos_1, 2508.0, 155,      38.11
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0}"                                                ,      615,      64.01, 151.49, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0}"                                                ,      615,      64.01, 151.49, grundfos_2, 2491.0, 149,      36.96
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0}"                                                ,      615,      64.01, 151.49, grundfos_2, 2508.0, 155,      38.11
"{""grundfos_0"": 2343.0, ""grundfos_1"": 2343.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2343.0}",      269,      64.03,  92.66, grundfos_0, 2343.0,  67,      23.13
"{""grundfos_0"": 2343.0, ""grundfos_1"": 2343.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2343.0}",      269,      64.03,  92.66, grundfos_1, 2343.0,  67,      23.13
"{""grundfos_0"": 2343.0, ""grundfos_1"": 2343.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2343.0}",      269,      64.03,  92.66, grundfos_2, 2344.0,  68,      23.27
"{""grundfos_0"": 2343.0, ""grundfos_1"": 2343.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2343.0}",      269,      64.03,  92.66, grundfos_3, 2343.0,  67,      23.13
"{""grundfos_1"": 2312.0, ""grundfos_2"": 2317.0, ""grundfos_3"": 2312.0}"                        ,      115,      64.07,  74.01, grundfos_1, 2312.0,  27,      18.33
"{""grundfos_1"": 2312.0, ""grundfos_2"": 2317.0, ""grundfos_3"": 2312.0}"                        ,      115,      64.07,  74.01, grundfos_2, 2312.0,  27,      18.33
"{""grundfos_1"": 2312.0, ""grundfos_2"": 2317.0, ""grundfos_3"": 2312.0}"                        ,      115,      64.07,  74.01, grundfos_2, 2317.0,  34,      19.02
"{""grundfos_1"": 2312.0, ""grundfos_2"": 2317.0, ""grundfos_3"": 2312.0}"                        ,      115,      64.07,  74.01, grundfos_3, 2312.0,  27,      18.33
{}                                                                                                ,     1080,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2436.0}"                        ,      495,      64.0 , 129.39, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2436.0}"                        ,      495,      64.0 , 129.39, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2436.0}"                        ,      495,      64.0 , 129.39, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2436.0}"                        ,      495,      64.0 , 129.39, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2736.0}"                        ,      853,      64.0 , 204.14, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2736.0}"                        ,      853,      64.0 , 204.14, grundfos_1, 2690.0, 207,      49.45
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2736.0}"                        ,      853,      64.0 , 204.14, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2736.0}"                        ,      853,      64.0 , 204.14, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0}"                        ,       86,      64.0 ,  71.25, grundfos_0, 2305.0,  19,      17.59
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0}"                        ,       86,      64.0 ,  71.25, grundfos_1, 2310.0,  26,      18.2
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0}"                        ,       86,      64.0 ,  71.25, grundfos_2, 2302.0,  15,      17.26
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0}"                        ,       86,      64.0 ,  71.25, grundfos_2, 2310.0,  26,      18.2
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      573,      64.0 , 143.51, grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      573,      64.0 , 143.51, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      573,      64.0 , 143.51, grundfos_2, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      573,      64.0 , 143.51, grundfos_3, 2480.0, 145,      36.2
"{""grundfos_1"": 2379.0, ""grundfos_3"": 2390.0}"                                                ,      389,      64.04, 111.4 , grundfos_1, 2373.0,  92,      26.99
"{""grundfos_1"": 2379.0, ""grundfos_3"": 2390.0}"                                                ,      389,      64.04, 111.4 , grundfos_1, 2379.0,  96,      27.64
"{""grundfos_1"": 2379.0, ""grundfos_3"": 2390.0}"                                                ,      389,      64.04, 111.4 , grundfos_3, 2382.0,  98,      27.97
"{""grundfos_1"": 2379.0, ""grundfos_3"": 2390.0}"                                                ,      389,      64.04, 111.4 , grundfos_3, 2390.0, 103,      28.8
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2349.0}"                        ,      286,      64.02,  95.14, grundfos_0, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2349.0}"                        ,      286,      64.02,  95.14, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2349.0}"                        ,      286,      64.02,  95.14, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2349.0}"                        ,      286,      64.02,  95.14, grundfos_2, 2349.0,  73,      24.01
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2445.0}"                        ,      542,      64.0 , 137.84, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2445.0}"                        ,      542,      64.0 , 137.84, grundfos_0, 2467.0, 140,      35.28
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2445.0}"                        ,      542,      64.0 , 137.84, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2445.0}"                        ,      542,      64.0 , 137.84, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_1"": 2602.0, ""grundfos_3"": 2602.0}"                                                ,      710,      64.0 , 170.86, grundfos_1, 2535.0, 164,      39.89
"{""grundfos_1"": 2602.0, ""grundfos_3"": 2602.0}"                                                ,      710,      64.0 , 170.86, grundfos_1, 2581.0, 178,      42.79
"{""grundfos_1"": 2602.0, ""grundfos_3"": 2602.0}"                                                ,      710,      64.0 , 170.86, grundfos_1, 2602.0, 184,      44.09
"{""grundfos_1"": 2602.0, ""grundfos_3"": 2602.0}"                                                ,      710,      64.0 , 170.86, grundfos_3, 2602.0, 184,      44.09
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2436.0}"                        ,      525,      64.0 , 134.74, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2436.0}"                        ,      525,      64.0 , 134.74, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2436.0}"                        ,      525,      64.0 , 134.74, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2436.0}"                        ,      525,      64.0 , 134.74, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_0"": 2337.0, ""grundfos_1"": 2337.0, ""grundfos_3"": 2331.0}"                        ,      225,      64.01,  86.58, grundfos_0, 2337.0,  61,      22.27
"{""grundfos_0"": 2337.0, ""grundfos_1"": 2337.0, ""grundfos_3"": 2331.0}"                        ,      225,      64.01,  86.58, grundfos_1, 2327.0,  49,      20.7
"{""grundfos_0"": 2337.0, ""grundfos_1"": 2337.0, ""grundfos_3"": 2331.0}"                        ,      225,      64.01,  86.58, grundfos_1, 2337.0,  61,      22.27
"{""grundfos_0"": 2337.0, ""grundfos_1"": 2337.0, ""grundfos_3"": 2331.0}"                        ,      225,      64.01,  86.58, grundfos_3, 2331.0,  54,      21.34
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_3"": 2523.0}"                        ,      606,      64.02, 149.82, grundfos_0, 2494.0, 150,      37.16
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_3"": 2523.0}"                        ,      606,      64.02, 149.82, grundfos_1, 2494.0, 150,      37.16
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_3"": 2523.0}"                        ,      606,      64.02, 149.82, grundfos_3, 2483.0, 146,      36.4
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_3"": 2523.0}"                        ,      606,      64.02, 149.82, grundfos_3, 2523.0, 160,      39.1
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2588.0}"                        ,      727,      64.01, 174.42, grundfos_0, 2588.0, 180,      43.22
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2588.0}"                        ,      727,      64.01, 174.42, grundfos_0, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2588.0}"                        ,      727,      64.01, 174.42, grundfos_1, 2588.0, 180,      43.22
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2588.0}"                        ,      727,      64.01, 174.42, grundfos_2, 2588.0, 180,      43.22
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}",      828,      64.0 , 197.8 , grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}",      828,      64.0 , 197.8 , grundfos_1, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}",      828,      64.0 , 197.8 , grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}",      828,      64.0 , 197.8 , grundfos_3, 2690.0, 207,      49.45
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2305.0, ""grundfos_2"": 2305.0}"                        ,       68,      64.0 ,  69.7 , grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2305.0, ""grundfos_2"": 2305.0}"                        ,       68,      64.0 ,  69.7 , grundfos_1, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2305.0, ""grundfos_2"": 2305.0}"                        ,       68,      64.0 ,  69.7 , grundfos_1, 2305.0,  19,      17.59
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2305.0, ""grundfos_2"": 2305.0}"                        ,       68,      64.0 ,  69.7 , grundfos_2, 2305.0,  19,      17.59
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2462.0, ""grundfos_2"": 2467.0}"                        ,      540,      64.0 , 137.47, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2462.0, ""grundfos_2"": 2467.0}"                        ,      540,      64.0 , 137.47, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2462.0, ""grundfos_2"": 2467.0}"                        ,      540,      64.0 , 137.47, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2462.0, ""grundfos_2"": 2467.0}"                        ,      540,      64.0 , 137.47, grundfos_2, 2467.0, 140,      35.28
"{""grundfos_1"": 2938.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2908.0}"                        ,     1022,      64.04, 252.22, grundfos_1, 2938.0, 261,      64.79
"{""grundfos_1"": 2938.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2908.0}"                        ,     1022,      64.04, 252.22, grundfos_2, 2898.0, 253,      62.27
"{""grundfos_1"": 2938.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2908.0}"                        ,     1022,      64.04, 252.22, grundfos_3, 2898.0, 253,      62.27
"{""grundfos_1"": 2938.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2908.0}"                        ,     1022,      64.04, 252.22, grundfos_3, 2908.0, 255,      62.89
"{""grundfos_0"": 2491.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2491.0}"                        ,      603,      64.01, 149.19, grundfos_0, 2491.0, 149,      36.96
"{""grundfos_0"": 2491.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2491.0}"                        ,      603,      64.01, 149.19, grundfos_1, 2491.0, 149,      36.96
"{""grundfos_0"": 2491.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2491.0}"                        ,      603,      64.01, 149.19, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_0"": 2491.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2491.0}"                        ,      603,      64.01, 149.19, grundfos_2, 2491.0, 149,      36.96
{}                                                                                                ,     1109,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}",      658,      64.01, 159.98, grundfos_0, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}",      658,      64.01, 159.98, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}",      658,      64.01, 159.98, grundfos_2, 2532.0, 163,      39.69
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}",      658,      64.01, 159.98, grundfos_3, 2532.0, 163,      39.69
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0}"                        ,      487,      64.0 , 127.99, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0}"                        ,      487,      64.0 , 127.99, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0}"                        ,      487,      64.0 , 127.99, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0}"                        ,      487,      64.0 , 127.99, grundfos_2, 2421.0, 120,      31.69
{}                                                                                                ,     1101,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      367,      64.01, 107.75, grundfos_0, 2374.0,  93,      27.14
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      367,      64.01, 107.75, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      367,      64.01, 107.75, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      367,      64.01, 107.75, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_0"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2340.0}"                        ,      253,      64.02,  90.38, grundfos_0, 2339.0,  63,      22.56
"{""grundfos_0"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2340.0}"                        ,      253,      64.02,  90.38, grundfos_2, 2339.0,  63,      22.56
"{""grundfos_0"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2340.0}"                        ,      253,      64.02,  90.38, grundfos_3, 2339.0,  63,      22.56
"{""grundfos_0"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2340.0}"                        ,      253,      64.02,  90.38, grundfos_3, 2340.0,  64,      22.7
"{""grundfos_1"": 2588.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2595.0}"                        ,      705,      64.01, 169.79, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_1"": 2588.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2595.0}"                        ,      705,      64.01, 169.79, grundfos_1, 2588.0, 180,      43.22
"{""grundfos_1"": 2588.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2595.0}"                        ,      705,      64.01, 169.79, grundfos_2, 2588.0, 180,      43.22
"{""grundfos_1"": 2588.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2595.0}"                        ,      705,      64.01, 169.79, grundfos_3, 2595.0, 182,      43.66
{}                                                                                                ,     1069,           ,       ,           ,       ,    ,        
"{""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                                                ,      874,      64.0 , 209.55, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                                                ,      874,      64.0 , 209.55, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                                                ,      874,      64.0 , 209.55, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                                                ,      874,      64.0 , 209.55, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}",      340,      64.01, 103.4 , grundfos_0, 2363.0,  85,      25.85
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}",      340,      64.01, 103.4 , grundfos_1, 2363.0,  85,      25.85
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}",      340,      64.01, 103.4 , grundfos_2, 2363.0,  85,      25.85
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}",      340,      64.01, 103.4 , grundfos_3, 2363.0,  85,      25.85
"{""grundfos_0"": 2320.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2315.0}"                        ,      139,      64.0 ,  76.3 , grundfos_0, 2315.0,  33,      18.89
"{""grundfos_0"": 2320.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2315.0}"                        ,      139,      64.0 ,  76.3 , grundfos_0, 2320.0,  40,      19.63
"{""grundfos_0"": 2320.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2315.0}"                        ,      139,      64.0 ,  76.3 , grundfos_2, 2315.0,  33,      18.89
"{""grundfos_0"": 2320.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2315.0}"                        ,      139,      64.0 ,  76.3 , grundfos_3, 2315.0,  33,      18.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2908.0, ""grundfos_2"": 2938.0}"                        ,     1025,      64.04, 253.15, grundfos_0, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2908.0, ""grundfos_2"": 2938.0}"                        ,     1025,      64.04, 253.15, grundfos_1, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2908.0, ""grundfos_2"": 2938.0}"                        ,     1025,      64.04, 253.15, grundfos_2, 2903.0, 254,      62.58
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2908.0, ""grundfos_2"": 2938.0}"                        ,     1025,      64.04, 253.15, grundfos_2, 2938.0, 261,      64.79
"{""grundfos_0"": 2974.0, ""grundfos_1"": 2974.0, ""grundfos_2"": 2974.0, ""grundfos_3"": 2974.0}",     1072,      64.06, 268.32, grundfos_0, 2974.0, 268,      67.08
"{""grundfos_0"": 2974.0, ""grundfos_1"": 2974.0, ""grundfos_2"": 2974.0, ""grundfos_3"": 2974.0}",     1072,      64.06, 268.32, grundfos_1, 2974.0, 268,      67.08
"{""grundfos_0"": 2974.0, ""grundfos_1"": 2974.0, ""grundfos_2"": 2974.0, ""grundfos_3"": 2974.0}",     1072,      64.06, 268.32, grundfos_2, 2974.0, 268,      67.08
"{""grundfos_0"": 2974.0, ""grundfos_1"": 2974.0, ""grundfos_2"": 2974.0, ""grundfos_3"": 2974.0}",     1072,      64.06, 268.32, grundfos_3, 2974.0, 268,      67.08
"{""grundfos_0"": 2975.0, ""grundfos_2"": 2975.0, ""grundfos_3"": 2975.0}"                        ,     1059,      65.38, 268.52, grundfos_0, 2970.0, 264,      66.89
