pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2975.0, ""grundfos_2"": 2975.0, ""grundfos_3"": 2975.0}"                        ,     1059,      65.38, 268.52, grundfos_0, 2975.0, 265,      67.21
"{""grundfos_0"": 2975.0, ""grundfos_2"": 2975.0, ""grundfos_3"": 2975.0}"                        ,     1059,      65.38, 268.52, grundfos_2, 2975.0, 265,      67.21
"{""grundfos_0"": 2975.0, ""grundfos_2"": 2975.0, ""grundfos_3"": 2975.0}"                        ,     1059,      65.38, 268.52, grundfos_3, 2975.0, 265,      67.21
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}",      915,      64.0 , 220.64, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}",      915,      64.0 , 220.64, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}",      915,      64.0 , 220.64, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}",      915,      64.0 , 220.64, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2662.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2686.0}",      820,      64.0 , 195.86, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2662.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2686.0}",      820,      64.0 , 195.86, grundfos_1, 2662.0, 200,      47.75
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2662.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2686.0}",      820,      64.0 , 195.86, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2662.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2686.0}",      820,      64.0 , 195.86, grundfos_3, 2686.0, 206,      49.21
"{""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2332.0}"                        ,      236,      64.02,  88.06, grundfos_1, 2332.0,  55,      21.47
"{""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2332.0}"                        ,      236,      64.02,  88.06, grundfos_1, 2339.0,  63,      22.56
"{""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2332.0}"                        ,      236,      64.02,  88.06, grundfos_2, 2339.0,  63,      22.56
"{""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2332.0}"                        ,      236,      64.02,  88.06, grundfos_3, 2332.0,  55,      21.47
"{""grundfos_0"": 2421.0, ""grundfos_3"": 2423.0}"                                                ,      471,      64.0 , 125.19, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2421.0, ""grundfos_3"": 2423.0}"                                                ,      471,      64.0 , 125.19, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2421.0, ""grundfos_3"": 2423.0}"                                                ,      471,      64.0 , 125.19, grundfos_3, 2411.0, 115,      30.82
"{""grundfos_0"": 2421.0, ""grundfos_3"": 2423.0}"                                                ,      471,      64.0 , 125.19, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_0"": 2294.0, ""grundfos_1"": 2294.0, ""grundfos_2"": 2294.0, ""grundfos_3"": 2294.0}",       16,      64.04,  65.84, grundfos_0, 2294.0,   4,      16.46
"{""grundfos_0"": 2294.0, ""grundfos_1"": 2294.0, ""grundfos_2"": 2294.0, ""grundfos_3"": 2294.0}",       16,      64.04,  65.84, grundfos_1, 2294.0,   4,      16.46
"{""grundfos_0"": 2294.0, ""grundfos_1"": 2294.0, ""grundfos_2"": 2294.0, ""grundfos_3"": 2294.0}",       16,      64.04,  65.84, grundfos_2, 2294.0,   4,      16.46
"{""grundfos_0"": 2294.0, ""grundfos_1"": 2294.0, ""grundfos_2"": 2294.0, ""grundfos_3"": 2294.0}",       16,      64.04,  65.84, grundfos_3, 2294.0,   4,      16.46
"{""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}"                        ,      772,      64.01, 184.49, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}"                        ,      772,      64.01, 184.49, grundfos_1, 2639.0, 194,      46.35
"{""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}"                        ,      772,      64.01, 184.49, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}"                        ,      772,      64.01, 184.49, grundfos_3, 2639.0, 194,      46.35
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2445.0}"                        ,      499,      64.0 , 130.11, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2445.0}"                        ,      499,      64.0 , 130.11, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2445.0}"                        ,      499,      64.0 , 130.11, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2445.0}"                        ,      499,      64.0 , 130.11, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_1"": 2475.0, ""grundfos_2"": 2483.0, ""grundfos_3"": 2483.0}"                        ,      578,      64.02, 144.48, grundfos_1, 2475.0, 143,      35.84
"{""grundfos_1"": 2475.0, ""grundfos_2"": 2483.0, ""grundfos_3"": 2483.0}"                        ,      578,      64.02, 144.48, grundfos_2, 2483.0, 146,      36.4
"{""grundfos_1"": 2475.0, ""grundfos_2"": 2483.0, ""grundfos_3"": 2483.0}"                        ,      578,      64.02, 144.48, grundfos_3, 2475.0, 143,      35.84
"{""grundfos_1"": 2475.0, ""grundfos_2"": 2483.0, ""grundfos_3"": 2483.0}"                        ,      578,      64.02, 144.48, grundfos_3, 2483.0, 146,      36.4
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}",      987,      64.0 , 241.36, grundfos_0, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}",      987,      64.0 , 241.36, grundfos_1, 2835.0, 240,      58.33
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}",      987,      64.0 , 241.36, grundfos_2, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}",      987,      64.0 , 241.36, grundfos_3, 2878.0, 249,      61.01
"{""grundfos_0"": 2298.0, ""grundfos_1"": 2301.0, ""grundfos_2"": 2298.0, ""grundfos_3"": 2298.0}",       40,      64.03,  67.58, grundfos_0, 2298.0,   9,      16.82
"{""grundfos_0"": 2298.0, ""grundfos_1"": 2301.0, ""grundfos_2"": 2298.0, ""grundfos_3"": 2298.0}",       40,      64.03,  67.58, grundfos_1, 2301.0,  13,      17.12
"{""grundfos_0"": 2298.0, ""grundfos_1"": 2301.0, ""grundfos_2"": 2298.0, ""grundfos_3"": 2298.0}",       40,      64.03,  67.58, grundfos_2, 2298.0,   9,      16.82
"{""grundfos_0"": 2298.0, ""grundfos_1"": 2301.0, ""grundfos_2"": 2298.0, ""grundfos_3"": 2298.0}",       40,      64.03,  67.58, grundfos_3, 2298.0,   9,      16.82
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0}"                        ,      459,      64.0 , 123.11, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0}"                        ,      459,      64.0 , 123.11, grundfos_1, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0}"                        ,      459,      64.0 , 123.11, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0}"                        ,      459,      64.0 , 123.11, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2421.0}"                        ,      485,      64.0 , 127.67, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2421.0}"                        ,      485,      64.0 , 127.67, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2421.0}"                        ,      485,      64.0 , 127.67, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2421.0}"                        ,      485,      64.0 , 127.67, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_1"": 2943.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}"                        ,     1047,      64.04, 260.12, grundfos_1, 2943.0, 262,      65.11
"{""grundfos_1"": 2943.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}"                        ,     1047,      64.04, 260.12, grundfos_2, 2943.0, 262,      65.11
"{""grundfos_1"": 2943.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}"                        ,     1047,      64.04, 260.12, grundfos_3, 2938.0, 261,      64.79
"{""grundfos_1"": 2943.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}"                        ,     1047,      64.04, 260.12, grundfos_3, 2943.0, 262,      65.11
"{""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                                                ,      383,      64.01, 110.36, grundfos_2, 2367.0,  88,      26.33
"{""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                                                ,      383,      64.01, 110.36, grundfos_2, 2383.0,  99,      28.12
"{""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                                                ,      383,      64.01, 110.36, grundfos_3, 2380.0,  97,      27.79
"{""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                                                ,      383,      64.01, 110.36, grundfos_3, 2383.0,  99,      28.12
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2505.0}"                        ,      598,      64.0 , 148.24, grundfos_1, 2505.0, 154,      37.92
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2505.0}"                        ,      598,      64.0 , 148.24, grundfos_2, 2480.0, 145,      36.2
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2505.0}"                        ,      598,      64.0 , 148.24, grundfos_3, 2480.0, 145,      36.2
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2505.0}"                        ,      598,      64.0 , 148.24, grundfos_3, 2505.0, 154,      37.92
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2436.0}"                        ,      494,      64.0 , 129.22, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2436.0}"                        ,      494,      64.0 , 129.22, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2436.0}"                        ,      494,      64.0 , 129.22, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2436.0}"                        ,      494,      64.0 , 129.22, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_0"": 2345.0, ""grundfos_1"": 2345.0, ""grundfos_2"": 2345.0, ""grundfos_3"": 2345.0}",      276,      64.03,  93.68, grundfos_0, 2345.0,  69,      23.42
"{""grundfos_0"": 2345.0, ""grundfos_1"": 2345.0, ""grundfos_2"": 2345.0, ""grundfos_3"": 2345.0}",      276,      64.03,  93.68, grundfos_1, 2345.0,  69,      23.42
"{""grundfos_0"": 2345.0, ""grundfos_1"": 2345.0, ""grundfos_2"": 2345.0, ""grundfos_3"": 2345.0}",      276,      64.03,  93.68, grundfos_2, 2345.0,  69,      23.42
"{""grundfos_0"": 2345.0, ""grundfos_1"": 2345.0, ""grundfos_2"": 2345.0, ""grundfos_3"": 2345.0}",      276,      64.03,  93.68, grundfos_3, 2345.0,  69,      23.42
"{""grundfos_0"": 2526.0, ""grundfos_3"": 2523.0}"                                                ,      640,      64.02, 156.4 , grundfos_0, 2520.0, 159,      38.9
"{""grundfos_0"": 2526.0, ""grundfos_3"": 2523.0}"                                                ,      640,      64.02, 156.4 , grundfos_0, 2523.0, 160,      39.1
"{""grundfos_0"": 2526.0, ""grundfos_3"": 2523.0}"                                                ,      640,      64.02, 156.4 , grundfos_0, 2526.0, 161,      39.3
"{""grundfos_0"": 2526.0, ""grundfos_3"": 2523.0}"                                                ,      640,      64.02, 156.4 , grundfos_3, 2523.0, 160,      39.1
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2300.0, ""grundfos_2"": 2296.0}"                        ,       33,      64.01,  67.02, grundfos_0, 2296.0,   7,      16.66
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2300.0, ""grundfos_2"": 2296.0}"                        ,       33,      64.01,  67.02, grundfos_1, 2296.0,   7,      16.66
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2300.0, ""grundfos_2"": 2296.0}"                        ,       33,      64.01,  67.02, grundfos_1, 2300.0,  12,      17.04
"{""grundfos_0"": 2296.0, ""grundfos_1"": 2300.0, ""grundfos_2"": 2296.0}"                        ,       33,      64.01,  67.02, grundfos_2, 2296.0,   7,      16.66
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      686,      64.02, 165.74, grundfos_0, 2548.0, 168,      40.71
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      686,      64.02, 165.74, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      686,      64.02, 165.74, grundfos_1, 2571.0, 175,      42.16
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      686,      64.02, 165.74, grundfos_3, 2571.0, 175,      42.16
"{""grundfos_1"": 2298.0, ""grundfos_2"": 2298.0, ""grundfos_3"": 2298.0}"                        ,       30,      64.03,  66.84, grundfos_1, 2293.0,   3,      16.38
"{""grundfos_1"": 2298.0, ""grundfos_2"": 2298.0, ""grundfos_3"": 2298.0}"                        ,       30,      64.03,  66.84, grundfos_1, 2298.0,   9,      16.82
"{""grundfos_1"": 2298.0, ""grundfos_2"": 2298.0, ""grundfos_3"": 2298.0}"                        ,       30,      64.03,  66.84, grundfos_2, 2298.0,   9,      16.82
"{""grundfos_1"": 2298.0, ""grundfos_2"": 2298.0, ""grundfos_3"": 2298.0}"                        ,       30,      64.03,  66.84, grundfos_3, 2298.0,   9,      16.82
"{""grundfos_0"": 2803.0, ""grundfos_1"": 2864.0, ""grundfos_2"": 2864.0, ""grundfos_3"": 2864.0}",      971,      64.04, 236.77, grundfos_0, 2803.0, 233,      56.35
"{""grundfos_0"": 2803.0, ""grundfos_1"": 2864.0, ""grundfos_2"": 2864.0, ""grundfos_3"": 2864.0}",      971,      64.04, 236.77, grundfos_1, 2864.0, 246,      60.14
"{""grundfos_0"": 2803.0, ""grundfos_1"": 2864.0, ""grundfos_2"": 2864.0, ""grundfos_3"": 2864.0}",      971,      64.04, 236.77, grundfos_2, 2864.0, 246,      60.14
"{""grundfos_0"": 2803.0, ""grundfos_1"": 2864.0, ""grundfos_2"": 2864.0, ""grundfos_3"": 2864.0}",      971,      64.04, 236.77, grundfos_3, 2864.0, 246,      60.14
"{""grundfos_2"": 2411.0}"                                                                        ,      223,      64.0 ,  60.45, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_2"": 2411.0}"                                                                        ,      223,      64.0 ,  60.45, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_0"": 2307.0, ""grundfos_2"": 2312.0}"                                                ,       49,      64.03,  36.17, grundfos_0, 2307.0,  21,      17.77
"{""grundfos_0"": 2307.0, ""grundfos_2"": 2312.0}"                                                ,       49,      64.03,  36.17, grundfos_2, 2312.0,  28,      18.4
"{""grundfos_1"": 2948.0, ""grundfos_3"": 2948.0}"                                                ,      526,      64.03, 130.86, grundfos_1, 2948.0, 263,      65.43
"{""grundfos_1"": 2948.0, ""grundfos_3"": 2948.0}"                                                ,      526,      64.03, 130.86, grundfos_3, 2948.0, 263,      65.43
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2462.0}"                                                ,      278,      64.0 ,  70.19, grundfos_0, 2467.0, 140,      35.28
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2462.0}"                                                ,      278,      64.0 ,  70.19, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}"                                                ,      436,      64.0 , 104.5 , grundfos_2, 2736.0, 218,      52.25
"{""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}"                                                ,      436,      64.0 , 104.5 , grundfos_3, 2736.0, 218,      52.25
"{""grundfos_2"": 2571.0}"                                                                        ,      347,      64.02,  83.69, grundfos_2, 2561.0, 172,      41.53
"{""grundfos_2"": 2571.0}"                                                                        ,      347,      64.02,  83.69, grundfos_2, 2571.0, 175,      42.16
"{""grundfos_1"": 2617.0}"                                                                        ,      373,      64.03,  89.33, grundfos_1, 2606.0, 185,      44.33
"{""grundfos_1"": 2617.0}"                                                                        ,      373,      64.03,  89.33, grundfos_1, 2617.0, 188,      45.0
"{""grundfos_2"": 2532.0}"                                                                        ,      319,      64.01,  78.0 , grundfos_2, 2511.0, 156,      38.31
"{""grundfos_2"": 2532.0}"                                                                        ,      319,      64.01,  78.0 , grundfos_2, 2532.0, 163,      39.69
"{""grundfos_0"": 2356.0, ""grundfos_3"": 2344.0}"                                                ,      147,      64.03,  48.19, grundfos_0, 2356.0,  79,      24.92
"{""grundfos_0"": 2356.0, ""grundfos_3"": 2344.0}"                                                ,      147,      64.03,  48.19, grundfos_3, 2344.0,  68,      23.27
"{""grundfos_1"": 2771.0, ""grundfos_3"": 2821.0}"                                                ,      463,      64.0 , 111.86, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_1"": 2771.0, ""grundfos_3"": 2821.0}"                                                ,      463,      64.0 , 111.86, grundfos_3, 2821.0, 237,      57.47
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2349.0}"                        ,      290,      64.02,  95.74, grundfos_1, 2349.0,  73,      24.01
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2349.0}"                        ,      290,      64.02,  95.74, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2349.0}"                        ,      290,      64.02,  95.74, grundfos_2, 2349.0,  73,      24.01
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2349.0}"                        ,      290,      64.02,  95.74, grundfos_3, 2349.0,  73,      24.01
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2374.0}"                                                ,      341,      64.01, 103.62, grundfos_0, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2374.0}"                                                ,      341,      64.01, 103.62, grundfos_1, 2351.0,  75,      24.3
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2374.0}"                                                ,      341,      64.01, 103.62, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2374.0}"                                                ,      341,      64.01, 103.62, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                                                ,      887,      64.0 , 213.04, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                                                ,      887,      64.0 , 213.04, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                                                ,      887,      64.0 , 213.04, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                                                ,      887,      64.0 , 213.04, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_0"": 2302.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2305.0}"                        ,       66,      64.0 ,  69.64, grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2305.0}"                        ,       66,      64.0 ,  69.64, grundfos_2, 2295.0,   6,      16.59
"{""grundfos_0"": 2302.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2305.0}"                        ,       66,      64.0 ,  69.64, grundfos_2, 2310.0,  26,      18.2
"{""grundfos_0"": 2302.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2305.0}"                        ,       66,      64.0 ,  69.64, grundfos_3, 2305.0,  19,      17.59
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2548.0, ""grundfos_3"": 2520.0}"                        ,      654,      64.02, 159.22, grundfos_0, 2548.0, 168,      40.71
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2548.0, ""grundfos_3"": 2520.0}"                        ,      654,      64.02, 159.22, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2548.0, ""grundfos_3"": 2520.0}"                        ,      654,      64.02, 159.22, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2548.0, ""grundfos_3"": 2520.0}"                        ,      654,      64.02, 159.22, grundfos_3, 2520.0, 159,      38.9
"{""grundfos_1"": 2328.0, ""grundfos_2"": 2332.0, ""grundfos_3"": 2328.0}"                        ,      205,      64.02,  83.96, grundfos_1, 2328.0,  50,      20.83
"{""grundfos_1"": 2328.0, ""grundfos_2"": 2332.0, ""grundfos_3"": 2328.0}"                        ,      205,      64.02,  83.96, grundfos_2, 2328.0,  50,      20.83
"{""grundfos_1"": 2328.0, ""grundfos_2"": 2332.0, ""grundfos_3"": 2328.0}"                        ,      205,      64.02,  83.96, grundfos_2, 2332.0,  55,      21.47
"{""grundfos_1"": 2328.0, ""grundfos_2"": 2332.0, ""grundfos_3"": 2328.0}"                        ,      205,      64.02,  83.96, grundfos_3, 2328.0,  50,      20.83
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2313.0}"                        ,      121,      64.01,  74.5 , grundfos_0, 2311.0,  27,      18.3
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2313.0}"                        ,      121,      64.01,  74.5 , grundfos_0, 2318.0,  37,      19.31
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2313.0}"                        ,      121,      64.01,  74.5 , grundfos_1, 2311.0,  27,      18.3
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2313.0}"                        ,      121,      64.01,  74.5 , grundfos_2, 2313.0,  30,      18.59
"{""grundfos_1"": 2324.0, ""grundfos_3"": 2324.0}"                                                ,      158,      64.02,  78.42, grundfos_1, 2316.0,  34,      18.99
"{""grundfos_1"": 2324.0, ""grundfos_3"": 2324.0}"                                                ,      158,      64.02,  78.42, grundfos_1, 2324.0,  45,      20.22
"{""grundfos_1"": 2324.0, ""grundfos_3"": 2324.0}"                                                ,      158,      64.02,  78.42, grundfos_3, 2316.0,  34,      18.99
"{""grundfos_1"": 2324.0, ""grundfos_3"": 2324.0}"                                                ,      158,      64.02,  78.42, grundfos_3, 2324.0,  45,      20.22
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2445.0}"                        ,      521,      64.0 , 134.02, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2445.0}"                        ,      521,      64.0 , 134.02, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2445.0}"                        ,      521,      64.0 , 134.02, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2445.0}"                        ,      521,      64.0 , 134.02, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_0"": 2585.0, ""grundfos_1"": 2568.0, ""grundfos_2"": 2558.0}"                        ,      695,      64.04, 167.68, grundfos_0, 2585.0, 179,      43.03
"{""grundfos_0"": 2585.0, ""grundfos_1"": 2568.0, ""grundfos_2"": 2558.0}"                        ,      695,      64.04, 167.68, grundfos_1, 2558.0, 171,      41.34
"{""grundfos_0"": 2585.0, ""grundfos_1"": 2568.0, ""grundfos_2"": 2558.0}"                        ,      695,      64.04, 167.68, grundfos_1, 2568.0, 174,      41.97
"{""grundfos_0"": 2585.0, ""grundfos_1"": 2568.0, ""grundfos_2"": 2558.0}"                        ,      695,      64.04, 167.68, grundfos_2, 2558.0, 171,      41.34
"{""grundfos_0"": 2888.0, ""grundfos_1"": 2888.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2888.0}",     1004,      64.02, 246.56, grundfos_0, 2888.0, 251,      61.64
"{""grundfos_0"": 2888.0, ""grundfos_1"": 2888.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2888.0}",     1004,      64.02, 246.56, grundfos_1, 2888.0, 251,      61.64
"{""grundfos_0"": 2888.0, ""grundfos_1"": 2888.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2888.0}",     1004,      64.02, 246.56, grundfos_2, 2888.0, 251,      61.64
"{""grundfos_0"": 2888.0, ""grundfos_1"": 2888.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2888.0}",     1004,      64.02, 246.56, grundfos_3, 2888.0, 251,      61.64
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2859.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2859.0}",      980,      64.02, 239.28, grundfos_0, 2859.0, 245,      59.82
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2859.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2859.0}",      980,      64.02, 239.28, grundfos_1, 2859.0, 245,      59.82
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2859.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2859.0}",      980,      64.02, 239.28, grundfos_2, 2859.0, 245,      59.82
"{""grundfos_0"": 2859.0, ""grundfos_1"": 2859.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2859.0}",      980,      64.02, 239.28, grundfos_3, 2859.0, 245,      59.82
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0}"                                                ,      878,      64.0 , 210.58, grundfos_0, 2736.0, 218,      52.25
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0}"                                                ,      878,      64.0 , 210.58, grundfos_0, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0}"                                                ,      878,      64.0 , 210.58, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0}"                                                ,      878,      64.0 , 210.58, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_1"": 2878.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2821.0}"                        ,      966,      64.0 , 235.14, grundfos_1, 2835.0, 240,      58.33
"{""grundfos_1"": 2878.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2821.0}"                        ,      966,      64.0 , 235.14, grundfos_1, 2878.0, 249,      61.01
"{""grundfos_1"": 2878.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2821.0}"                        ,      966,      64.0 , 235.14, grundfos_2, 2835.0, 240,      58.33
"{""grundfos_1"": 2878.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2821.0}"                        ,      966,      64.0 , 235.14, grundfos_3, 2821.0, 237,      57.47
"{""grundfos_0"": 2943.0, ""grundfos_1"": 2943.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}",     1048,      64.04, 260.44, grundfos_0, 2943.0, 262,      65.11
"{""grundfos_0"": 2943.0, ""grundfos_1"": 2943.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}",     1048,      64.04, 260.44, grundfos_1, 2943.0, 262,      65.11
"{""grundfos_0"": 2943.0, ""grundfos_1"": 2943.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}",     1048,      64.04, 260.44, grundfos_2, 2943.0, 262,      65.11
"{""grundfos_0"": 2943.0, ""grundfos_1"": 2943.0, ""grundfos_2"": 2943.0, ""grundfos_3"": 2943.0}",     1048,      64.04, 260.44, grundfos_3, 2943.0, 262,      65.11
"{""grundfos_0"": 2505.0, ""grundfos_3"": 2467.0}"                                                ,      579,      64.0 , 144.68, grundfos_0, 2467.0, 140,      35.28
"{""grundfos_0"": 2505.0, ""grundfos_3"": 2467.0}"                                                ,      579,      64.0 , 144.68, grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2505.0, ""grundfos_3"": 2467.0}"                                                ,      579,      64.0 , 144.68, grundfos_0, 2505.0, 154,      37.92
"{""grundfos_0"": 2505.0, ""grundfos_3"": 2467.0}"                                                ,      579,      64.0 , 144.68, grundfos_3, 2467.0, 140,      35.28
"{""grundfos_0"": 2330.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}",      197,      64.0 ,  82.91, grundfos_0, 2330.0,  53,      21.2
"{""grundfos_0"": 2330.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}",      197,      64.0 ,  82.91, grundfos_1, 2326.0,  48,      20.57
"{""grundfos_0"": 2330.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}",      197,      64.0 ,  82.91, grundfos_2, 2326.0,  48,      20.57
"{""grundfos_0"": 2330.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}",      197,      64.0 ,  82.91, grundfos_3, 2326.0,  48,      20.57
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2588.0, ""grundfos_3"": 2613.0}"                        ,      739,      64.01, 177.08, grundfos_0, 2595.0, 182,      43.66
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2588.0, ""grundfos_3"": 2613.0}"                        ,      739,      64.01, 177.08, grundfos_0, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2588.0, ""grundfos_3"": 2613.0}"                        ,      739,      64.01, 177.08, grundfos_1, 2588.0, 180,      43.22
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2588.0, ""grundfos_3"": 2613.0}"                        ,      739,      64.01, 177.08, grundfos_3, 2613.0, 187,      44.76
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2351.0}"                        ,      306,      64.01,  98.12, grundfos_1, 2351.0,  75,      24.3
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2351.0}"                        ,      306,      64.01,  98.12, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2351.0}"                        ,      306,      64.01,  98.12, grundfos_2, 2351.0,  75,      24.3
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2351.0}"                        ,      306,      64.01,  98.12, grundfos_3, 2351.0,  75,      24.3
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}",      352,      64.01, 105.32, grundfos_0, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}",      352,      64.01, 105.32, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}",      352,      64.01, 105.32, grundfos_2, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}",      352,      64.01, 105.32, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_0"": 2854.0, ""grundfos_1"": 2883.0, ""grundfos_2"": 2854.0, ""grundfos_3"": 2854.0}",      982,      64.01, 239.85, grundfos_0, 2854.0, 244,      59.51
"{""grundfos_0"": 2854.0, ""grundfos_1"": 2883.0, ""grundfos_2"": 2854.0, ""grundfos_3"": 2854.0}",      982,      64.01, 239.85, grundfos_1, 2883.0, 250,      61.32
"{""grundfos_0"": 2854.0, ""grundfos_1"": 2883.0, ""grundfos_2"": 2854.0, ""grundfos_3"": 2854.0}",      982,      64.01, 239.85, grundfos_2, 2854.0, 244,      59.51
"{""grundfos_0"": 2854.0, ""grundfos_1"": 2883.0, ""grundfos_2"": 2854.0, ""grundfos_3"": 2854.0}",      982,      64.01, 239.85, grundfos_3, 2854.0, 244,      59.51
"{""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2491.0}"                        ,      608,      64.01, 150.14, grundfos_1, 2508.0, 155,      38.11
"{""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2491.0}"                        ,      608,      64.01, 150.14, grundfos_2, 2491.0, 149,      36.96
"{""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2491.0}"                        ,      608,      64.01, 150.14, grundfos_2, 2508.0, 155,      38.11
"{""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2491.0}"                        ,      608,      64.01, 150.14, grundfos_3, 2491.0, 149,      36.96
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}"                        ,      318,      64.01,  99.96, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}"                        ,      318,      64.01,  99.96, grundfos_2, 2351.0,  75,      24.3
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}"                        ,      318,      64.01,  99.96, grundfos_2, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}"                        ,      318,      64.01,  99.96, grundfos_3, 2358.0,  81,      25.22
"{""grundfos_1"": 2390.0, ""grundfos_2"": 2390.0, ""grundfos_3"": 2390.0}"                        ,      405,      64.04, 114.04, grundfos_1, 2379.0,  96,      27.64
"{""grundfos_1"": 2390.0, ""grundfos_2"": 2390.0, ""grundfos_3"": 2390.0}"                        ,      405,      64.04, 114.04, grundfos_1, 2390.0, 103,      28.8
"{""grundfos_1"": 2390.0, ""grundfos_2"": 2390.0, ""grundfos_3"": 2390.0}"                        ,      405,      64.04, 114.04, grundfos_2, 2390.0, 103,      28.8
"{""grundfos_1"": 2390.0, ""grundfos_2"": 2390.0, ""grundfos_3"": 2390.0}"                        ,      405,      64.04, 114.04, grundfos_3, 2390.0, 103,      28.8
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2445.0}"                        ,      527,      64.0 , 135.11, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2445.0}"                        ,      527,      64.0 , 135.11, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2445.0}"                        ,      527,      64.0 , 135.11, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2445.0}"                        ,      527,      64.0 , 135.11, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_0"": 2508.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2508.0}",      620,      64.01, 152.44, grundfos_0, 2508.0, 155,      38.11
"{""grundfos_0"": 2508.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2508.0}",      620,      64.01, 152.44, grundfos_1, 2508.0, 155,      38.11
"{""grundfos_0"": 2508.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2508.0}",      620,      64.01, 152.44, grundfos_2, 2508.0, 155,      38.11
"{""grundfos_0"": 2508.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2508.0}",      620,      64.01, 152.44, grundfos_3, 2508.0, 155,      38.11
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2520.0, ""grundfos_3"": 2494.0}"                        ,      618,      64.02, 152.12, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2520.0, ""grundfos_3"": 2494.0}"                        ,      618,      64.02, 152.12, grundfos_2, 2494.0, 150,      37.16
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2520.0, ""grundfos_3"": 2494.0}"                        ,      618,      64.02, 152.12, grundfos_2, 2520.0, 159,      38.9
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2520.0, ""grundfos_3"": 2494.0}"                        ,      618,      64.02, 152.12, grundfos_3, 2494.0, 150,      37.16
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}"                        ,      671,      64.02, 162.67, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}"                        ,      671,      64.02, 162.67, grundfos_2, 2548.0, 168,      40.71
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}"                        ,      671,      64.02, 162.67, grundfos_2, 2561.0, 172,      41.53
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}"                        ,      671,      64.02, 162.67, grundfos_3, 2561.0, 172,      41.53
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2480.0, ""grundfos_3"": 2467.0}"                        ,      563,      64.0 , 141.67, grundfos_0, 2467.0, 140,      35.28
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2480.0, ""grundfos_3"": 2467.0}"                        ,      563,      64.0 , 141.67, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2480.0, ""grundfos_3"": 2467.0}"                        ,      563,      64.0 , 141.67, grundfos_1, 2480.0, 145,      36.2
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2480.0, ""grundfos_3"": 2467.0}"                        ,      563,      64.0 , 141.67, grundfos_3, 2467.0, 140,      35.28
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2445.0}"                        ,      509,      64.0 , 131.89, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2445.0}"                        ,      509,      64.0 , 131.89, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2445.0}"                        ,      509,      64.0 , 131.89, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_0"": 2445.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2445.0}"                        ,      509,      64.0 , 131.89, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_0"": 2966.0, ""grundfos_1"": 2966.0, ""grundfos_2"": 2971.0, ""grundfos_3"": 2971.0}",     1062,      64.65, 267.04, grundfos_0, 2966.0, 265,      66.6
"{""grundfos_0"": 2966.0, ""grundfos_1"": 2966.0, ""grundfos_2"": 2971.0, ""grundfos_3"": 2971.0}",     1062,      64.65, 267.04, grundfos_1, 2966.0, 265,      66.6
"{""grundfos_0"": 2966.0, ""grundfos_1"": 2966.0, ""grundfos_2"": 2971.0, ""grundfos_3"": 2971.0}",     1062,      64.65, 267.04, grundfos_2, 2971.0, 266,      66.92
"{""grundfos_0"": 2966.0, ""grundfos_1"": 2966.0, ""grundfos_2"": 2971.0, ""grundfos_3"": 2971.0}",     1062,      64.65, 267.04, grundfos_3, 2971.0, 266,      66.92
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2898.0}",     1012,      64.04, 249.08, grundfos_0, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2898.0}",     1012,      64.04, 249.08, grundfos_1, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2898.0}",     1012,      64.04, 249.08, grundfos_2, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2898.0}",     1012,      64.04, 249.08, grundfos_3, 2898.0, 253,      62.27
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2409.0}",      423,      64.0 , 117.0 , grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2409.0}",      423,      64.0 , 117.0 , grundfos_1, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2409.0}",      423,      64.0 , 117.0 , grundfos_2, 2386.0, 101,      28.45
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2409.0}",      423,      64.0 , 117.0 , grundfos_3, 2409.0, 114,      30.65
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0}"                        ,      823,      64.0 , 196.59, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0}"                        ,      823,      64.0 , 196.59, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0}"                        ,      823,      64.0 , 196.59, grundfos_1, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0}"                        ,      823,      64.0 , 196.59, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2523.0, ""grundfos_3"": 2526.0}"                        ,      639,      64.02, 156.2 , grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2523.0, ""grundfos_3"": 2526.0}"                        ,      639,      64.02, 156.2 , grundfos_2, 2520.0, 159,      38.9
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2523.0, ""grundfos_3"": 2526.0}"                        ,      639,      64.02, 156.2 , grundfos_2, 2523.0, 160,      39.1
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2523.0, ""grundfos_3"": 2526.0}"                        ,      639,      64.02, 156.2 , grundfos_3, 2526.0, 161,      39.3
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2480.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}",      553,      64.0 , 139.82, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2480.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}",      553,      64.0 , 139.82, grundfos_1, 2480.0, 145,      36.2
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2480.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}",      553,      64.0 , 139.82, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2480.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}",      553,      64.0 , 139.82, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_1"": 2341.0, ""grundfos_2"": 2340.0, ""grundfos_3"": 2341.0}"                        ,      258,      64.02,  91.08, grundfos_1, 2340.0,  64,      22.7
"{""grundfos_1"": 2341.0, ""grundfos_2"": 2340.0, ""grundfos_3"": 2341.0}"                        ,      258,      64.02,  91.08, grundfos_1, 2341.0,  65,      22.84
"{""grundfos_1"": 2341.0, ""grundfos_2"": 2340.0, ""grundfos_3"": 2341.0}"                        ,      258,      64.02,  91.08, grundfos_2, 2340.0,  64,      22.7
"{""grundfos_1"": 2341.0, ""grundfos_2"": 2340.0, ""grundfos_3"": 2341.0}"                        ,      258,      64.02,  91.08, grundfos_3, 2341.0,  65,      22.84
"{""grundfos_1"": 2400.0, ""grundfos_2"": 2388.0, ""grundfos_3"": 2388.0}"                        ,      415,      64.02, 115.66, grundfos_1, 2388.0, 102,      28.62
"{""grundfos_1"": 2400.0, ""grundfos_2"": 2388.0, ""grundfos_3"": 2388.0}"                        ,      415,      64.02, 115.66, grundfos_1, 2400.0, 109,      29.8
"{""grundfos_1"": 2400.0, ""grundfos_2"": 2388.0, ""grundfos_3"": 2388.0}"                        ,      415,      64.02, 115.66, grundfos_2, 2388.0, 102,      28.62
"{""grundfos_1"": 2400.0, ""grundfos_2"": 2388.0, ""grundfos_3"": 2388.0}"                        ,      415,      64.02, 115.66, grundfos_3, 2388.0, 102,      28.62
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2898.0, ""grundfos_2"": 2903.0}"                        ,     1013,      64.04, 249.39, grundfos_0, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2898.0, ""grundfos_2"": 2903.0}"                        ,     1013,      64.04, 249.39, grundfos_1, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2898.0, ""grundfos_2"": 2903.0}"                        ,     1013,      64.04, 249.39, grundfos_2, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2898.0, ""grundfos_2"": 2903.0}"                        ,     1013,      64.04, 249.39, grundfos_2, 2903.0, 254,      62.58
"{""grundfos_1"": 2535.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2602.0}"                        ,      704,      64.0 , 169.56, grundfos_1, 2535.0, 164,      39.89
"{""grundfos_1"": 2535.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2602.0}"                        ,      704,      64.0 , 169.56, grundfos_2, 2581.0, 178,      42.79
"{""grundfos_1"": 2535.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2602.0}"                        ,      704,      64.0 , 169.56, grundfos_3, 2581.0, 178,      42.79
"{""grundfos_1"": 2535.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2602.0}"                        ,      704,      64.0 , 169.56, grundfos_3, 2602.0, 184,      44.09
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      466,      64.0 , 124.32, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      466,      64.0 , 124.32, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      466,      64.0 , 124.32, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      466,      64.0 , 124.32, grundfos_3, 2411.0, 115,      30.82
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2374.0, ""grundfos_3"": 2363.0}"                        ,      356,      64.01, 105.98, grundfos_0, 2363.0,  85,      25.85
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2374.0, ""grundfos_3"": 2363.0}"                        ,      356,      64.01, 105.98, grundfos_0, 2374.0,  93,      27.14
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2374.0, ""grundfos_3"": 2363.0}"                        ,      356,      64.01, 105.98, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2374.0, ""grundfos_3"": 2363.0}"                        ,      356,      64.01, 105.98, grundfos_3, 2363.0,  85,      25.85
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2292.0, ""grundfos_2"": 2292.0, ""grundfos_3"": 2292.0}",        8,      64.02,  65.24, grundfos_0, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2292.0, ""grundfos_2"": 2292.0, ""grundfos_3"": 2292.0}",        8,      64.02,  65.24, grundfos_1, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2292.0, ""grundfos_2"": 2292.0, ""grundfos_3"": 2292.0}",        8,      64.02,  65.24, grundfos_2, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2292.0, ""grundfos_2"": 2292.0, ""grundfos_3"": 2292.0}",        8,      64.02,  65.24, grundfos_3, 2292.0,   2,      16.31
"{""grundfos_1"": 2302.0, ""grundfos_2"": 2310.0}"                                                ,       67,      64.0 ,  69.67, grundfos_1, 2299.0,  11,      16.95
"{""grundfos_1"": 2302.0, ""grundfos_2"": 2310.0}"                                                ,       67,      64.0 ,  69.67, grundfos_1, 2302.0,  15,      17.26
"{""grundfos_1"": 2302.0, ""grundfos_2"": 2310.0}"                                                ,       67,      64.0 ,  69.67, grundfos_2, 2302.0,  15,      17.26
"{""grundfos_1"": 2302.0, ""grundfos_2"": 2310.0}"                                                ,       67,      64.0 ,  69.67, grundfos_2, 2310.0,  26,      18.2
