pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2358.0}"                        ,      314,      64.01,  99.37, grundfos_2, 2350.0,  74,      24.15
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2358.0}"                        ,      314,      64.01,  99.37, grundfos_2, 2358.0,  81,      25.22
{}                                                                                                ,     1079,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2798.0, ""grundfos_3"": 2771.0}"                        ,      902,      64.0 , 217.08, grundfos_0, 2736.0, 218,      52.25
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2798.0, ""grundfos_3"": 2771.0}"                        ,      902,      64.0 , 217.08, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2798.0, ""grundfos_3"": 2771.0}"                        ,      902,      64.0 , 217.08, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2798.0, ""grundfos_3"": 2771.0}"                        ,      902,      64.0 , 217.08, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0}"                                                ,      822,      64.0 , 196.35, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0}"                                                ,      822,      64.0 , 196.35, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0}"                                                ,      822,      64.0 , 196.35, grundfos_1, 2690.0, 207,      49.45
"{""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0}"                                                ,      822,      64.0 , 196.35, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2436.0}"                        ,      511,      64.0 , 132.24, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2436.0}"                        ,      511,      64.0 , 132.24, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2436.0}"                        ,      511,      64.0 , 132.24, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2436.0}"                        ,      511,      64.0 , 132.24, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2938.0, ""grundfos_3"": 2938.0}",     1044,      64.04, 259.16, grundfos_0, 2938.0, 261,      64.79
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2938.0, ""grundfos_3"": 2938.0}",     1044,      64.04, 259.16, grundfos_1, 2938.0, 261,      64.79
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2938.0, ""grundfos_3"": 2938.0}",     1044,      64.04, 259.16, grundfos_2, 2938.0, 261,      64.79
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2938.0, ""grundfos_3"": 2938.0}",     1044,      64.04, 259.16, grundfos_3, 2938.0, 261,      64.79
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0}"                        ,      864,      64.0 , 206.94, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0}"                        ,      864,      64.0 , 206.94, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0}"                        ,      864,      64.0 , 206.94, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0}"                        ,      864,      64.0 , 206.94, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}",      757,      64.01, 181.08, grundfos_0, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}",      757,      64.01, 181.08, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}",      757,      64.01, 181.08, grundfos_2, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}",      757,      64.01, 181.08, grundfos_3, 2624.0, 190,      45.44
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}",      580,      64.0 , 144.8 , grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}",      580,      64.0 , 144.8 , grundfos_1, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}",      580,      64.0 , 144.8 , grundfos_2, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}",      580,      64.0 , 144.8 , grundfos_3, 2480.0, 145,      36.2
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2690.0}",      830,      64.0 , 198.36, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2690.0}",      830,      64.0 , 198.36, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2690.0}",      830,      64.0 , 198.36, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2690.0}",      830,      64.0 , 198.36, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_0"": 2329.0, ""grundfos_1"": 2329.0, ""grundfos_3"": 2329.0}"                        ,      199,      64.03,  83.22, grundfos_0, 2325.0,  46,      20.34
"{""grundfos_0"": 2329.0, ""grundfos_1"": 2329.0, ""grundfos_3"": 2329.0}"                        ,      199,      64.03,  83.22, grundfos_0, 2329.0,  51,      20.96
"{""grundfos_0"": 2329.0, ""grundfos_1"": 2329.0, ""grundfos_3"": 2329.0}"                        ,      199,      64.03,  83.22, grundfos_1, 2329.0,  51,      20.96
"{""grundfos_0"": 2329.0, ""grundfos_1"": 2329.0, ""grundfos_3"": 2329.0}"                        ,      199,      64.03,  83.22, grundfos_3, 2329.0,  51,      20.96
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2411.0}"                        ,      435,      64.0 , 119.03, grundfos_0, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2411.0}"                        ,      435,      64.0 , 119.03, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2411.0}"                        ,      435,      64.0 , 119.03, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2411.0}"                        ,      435,      64.0 , 119.03, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_1"": 2715.0, ""grundfos_2"": 2715.0, ""grundfos_3"": 2715.0}"                        ,      843,      64.01, 201.63, grundfos_1, 2678.0, 204,      48.72
"{""grundfos_1"": 2715.0, ""grundfos_2"": 2715.0, ""grundfos_3"": 2715.0}"                        ,      843,      64.01, 201.63, grundfos_1, 2715.0, 213,      50.97
"{""grundfos_1"": 2715.0, ""grundfos_2"": 2715.0, ""grundfos_3"": 2715.0}"                        ,      843,      64.01, 201.63, grundfos_2, 2715.0, 213,      50.97
"{""grundfos_1"": 2715.0, ""grundfos_2"": 2715.0, ""grundfos_3"": 2715.0}"                        ,      843,      64.01, 201.63, grundfos_3, 2715.0, 213,      50.97
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2467.0}"                                                ,      554,      64.0 , 140.01, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2467.0}"                                                ,      554,      64.0 , 140.01, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2467.0}"                                                ,      554,      64.0 , 140.01, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2467.0}"                                                ,      554,      64.0 , 140.01, grundfos_2, 2467.0, 140,      35.28
"{""grundfos_1"": 2445.0, ""grundfos_3"": 2436.0}"                                                ,      498,      64.0 , 129.94, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_1"": 2445.0, ""grundfos_3"": 2436.0}"                                                ,      498,      64.0 , 129.94, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_3"": 2436.0}"                                                ,      498,      64.0 , 129.94, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_1"": 2445.0, ""grundfos_3"": 2436.0}"                                                ,      498,      64.0 , 129.94, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_0"": 2309.0, ""grundfos_1"": 2309.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}",      116,      64.02,  74.04, grundfos_0, 2309.0,  24,      18.03
"{""grundfos_0"": 2309.0, ""grundfos_1"": 2309.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}",      116,      64.02,  74.04, grundfos_1, 2309.0,  24,      18.03
"{""grundfos_0"": 2309.0, ""grundfos_1"": 2309.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}",      116,      64.02,  74.04, grundfos_2, 2316.0,  34,      18.99
"{""grundfos_0"": 2309.0, ""grundfos_1"": 2309.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}",      116,      64.02,  74.04, grundfos_3, 2316.0,  34,      18.99
"{""grundfos_1"": 2835.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2821.0}"                        ,      941,      64.0 , 227.9 , grundfos_1, 2835.0, 240,      58.33
"{""grundfos_1"": 2835.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2821.0}"                        ,      941,      64.0 , 227.9 , grundfos_2, 2798.0, 232,      56.05
"{""grundfos_1"": 2835.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2821.0}"                        ,      941,      64.0 , 227.9 , grundfos_3, 2798.0, 232,      56.05
"{""grundfos_1"": 2835.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2821.0}"                        ,      941,      64.0 , 227.9 , grundfos_3, 2821.0, 237,      57.47
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}",       32,      64.02,  66.96, grundfos_0, 2297.0,   8,      16.74
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}",       32,      64.02,  66.96, grundfos_1, 2297.0,   8,      16.74
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}",       32,      64.02,  66.96, grundfos_2, 2297.0,   8,      16.74
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}",       32,      64.02,  66.96, grundfos_3, 2297.0,   8,      16.74
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2409.0}",      458,      64.0 , 122.94, grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2409.0}",      458,      64.0 , 122.94, grundfos_1, 2411.0, 115,      30.82
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2409.0}",      458,      64.0 , 122.94, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2409.0}",      458,      64.0 , 122.94, grundfos_3, 2409.0, 114,      30.65
{}                                                                                                ,     1075,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      247,      64.01,  89.5 , grundfos_1, 2337.0,  61,      22.27
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      247,      64.01,  89.5 , grundfos_1, 2338.0,  62,      22.41
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      247,      64.01,  89.5 , grundfos_2, 2338.0,  62,      22.41
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      247,      64.01,  89.5 , grundfos_3, 2338.0,  62,      22.41
"{""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2624.0}"                        ,      751,      64.01, 179.72, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2624.0}"                        ,      751,      64.01, 179.72, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2624.0}"                        ,      751,      64.01, 179.72, grundfos_3, 2613.0, 187,      44.76
"{""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2624.0}"                        ,      751,      64.01, 179.72, grundfos_3, 2624.0, 190,      45.44
"{""grundfos_0"": 2674.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2624.0}"                        ,      767,      64.01, 183.44, grundfos_0, 2613.0, 187,      44.76
"{""grundfos_0"": 2674.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2624.0}"                        ,      767,      64.01, 183.44, grundfos_0, 2674.0, 203,      48.48
"{""grundfos_0"": 2674.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2624.0}"                        ,      767,      64.01, 183.44, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_0"": 2674.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2624.0}"                        ,      767,      64.01, 183.44, grundfos_3, 2624.0, 190,      45.44
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      908,      64.0 , 218.74, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      908,      64.0 , 218.74, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      908,      64.0 , 218.74, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      908,      64.0 , 218.74, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_3"": 2391.0}"                        ,      421,      64.0 , 116.66, grundfos_0, 2386.0, 101,      28.45
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_3"": 2391.0}"                        ,      421,      64.0 , 116.66, grundfos_0, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_3"": 2391.0}"                        ,      421,      64.0 , 116.66, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_3"": 2391.0}"                        ,      421,      64.0 , 116.66, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_1"": 2647.0, ""grundfos_2"": 2647.0, ""grundfos_3"": 2647.0}"                        ,      779,      64.03, 186.17, grundfos_1, 2647.0, 196,      46.83
"{""grundfos_1"": 2647.0, ""grundfos_2"": 2647.0, ""grundfos_3"": 2647.0}"                        ,      779,      64.03, 186.17, grundfos_2, 2647.0, 196,      46.83
"{""grundfos_1"": 2647.0, ""grundfos_2"": 2647.0, ""grundfos_3"": 2647.0}"                        ,      779,      64.03, 186.17, grundfos_3, 2628.0, 191,      45.68
"{""grundfos_1"": 2647.0, ""grundfos_2"": 2647.0, ""grundfos_3"": 2647.0}"                        ,      779,      64.03, 186.17, grundfos_3, 2647.0, 196,      46.83
"{""grundfos_1"": 2943.0, ""grundfos_3"": 2943.0}"                                                ,     1046,      64.04, 259.8 , grundfos_1, 2938.0, 261,      64.79
"{""grundfos_1"": 2943.0, ""grundfos_3"": 2943.0}"                                                ,     1046,      64.04, 259.8 , grundfos_1, 2943.0, 262,      65.11
"{""grundfos_1"": 2943.0, ""grundfos_3"": 2943.0}"                                                ,     1046,      64.04, 259.8 , grundfos_3, 2938.0, 261,      64.79
"{""grundfos_1"": 2943.0, ""grundfos_3"": 2943.0}"                                                ,     1046,      64.04, 259.8 , grundfos_3, 2943.0, 262,      65.11
"{""grundfos_0"": 2311.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2311.0}",      108,      64.01,  73.2 , grundfos_0, 2311.0,  27,      18.3
"{""grundfos_0"": 2311.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2311.0}",      108,      64.01,  73.2 , grundfos_1, 2311.0,  27,      18.3
"{""grundfos_0"": 2311.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2311.0}",      108,      64.01,  73.2 , grundfos_2, 2311.0,  27,      18.3
"{""grundfos_0"": 2311.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2311.0}",      108,      64.01,  73.2 , grundfos_3, 2311.0,  27,      18.3
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2332.0}",      215,      64.02,  85.24, grundfos_0, 2332.0,  55,      21.47
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2332.0}",      215,      64.02,  85.24, grundfos_1, 2332.0,  55,      21.47
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2332.0}",      215,      64.02,  85.24, grundfos_2, 2328.0,  50,      20.83
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2332.0}",      215,      64.02,  85.24, grundfos_3, 2332.0,  55,      21.47
{}                                                                                                ,     1085,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1066,      64.05, 266.36, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1066,      64.05, 266.36, grundfos_2, 2928.0, 259,      64.16
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1066,      64.05, 266.36, grundfos_2, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1066,      64.05, 266.36, grundfos_3, 2979.0, 269,      67.4
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2943.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}",     1027,      64.04, 253.78, grundfos_0, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2943.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}",     1027,      64.04, 253.78, grundfos_1, 2943.0, 262,      65.11
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2943.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}",     1027,      64.04, 253.78, grundfos_2, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2943.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}",     1027,      64.04, 253.78, grundfos_3, 2908.0, 255,      62.89
"{""grundfos_0"": 2339.0, ""grundfos_2"": 2346.0, ""grundfos_3"": 2341.0}"                        ,      263,      64.02,  91.81, grundfos_0, 2339.0,  63,      22.56
"{""grundfos_0"": 2339.0, ""grundfos_2"": 2346.0, ""grundfos_3"": 2341.0}"                        ,      263,      64.02,  91.81, grundfos_2, 2341.0,  65,      22.84
"{""grundfos_0"": 2339.0, ""grundfos_2"": 2346.0, ""grundfos_3"": 2341.0}"                        ,      263,      64.02,  91.81, grundfos_2, 2346.0,  70,      23.57
"{""grundfos_0"": 2339.0, ""grundfos_2"": 2346.0, ""grundfos_3"": 2341.0}"                        ,      263,      64.02,  91.81, grundfos_3, 2341.0,  65,      22.84
{}                                                                                                ,     1078,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2505.0, ""grundfos_3"": 2505.0}"                                                ,      591,      64.0 , 146.95, grundfos_1, 2480.0, 145,      36.2
"{""grundfos_1"": 2505.0, ""grundfos_3"": 2505.0}"                                                ,      591,      64.0 , 146.95, grundfos_1, 2505.0, 154,      37.92
"{""grundfos_1"": 2505.0, ""grundfos_3"": 2505.0}"                                                ,      591,      64.0 , 146.95, grundfos_3, 2462.0, 138,      34.91
"{""grundfos_1"": 2505.0, ""grundfos_3"": 2505.0}"                                                ,      591,      64.0 , 146.95, grundfos_3, 2505.0, 154,      37.92
"{""grundfos_1"": 2342.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2342.0}"                        ,      262,      64.02,  91.66, grundfos_1, 2342.0,  66,      22.99
"{""grundfos_1"": 2342.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2342.0}"                        ,      262,      64.02,  91.66, grundfos_2, 2341.0,  65,      22.84
"{""grundfos_1"": 2342.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2342.0}"                        ,      262,      64.02,  91.66, grundfos_3, 2341.0,  65,      22.84
"{""grundfos_1"": 2342.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2342.0}"                        ,      262,      64.02,  91.66, grundfos_3, 2342.0,  66,      22.99
"{""grundfos_1"": 2599.0, ""grundfos_2"": 2599.0, ""grundfos_3"": 2599.0}"                        ,      723,      64.04, 173.64, grundfos_1, 2568.0, 174,      41.97
"{""grundfos_1"": 2599.0, ""grundfos_2"": 2599.0, ""grundfos_3"": 2599.0}"                        ,      723,      64.04, 173.64, grundfos_1, 2599.0, 183,      43.89
"{""grundfos_1"": 2599.0, ""grundfos_2"": 2599.0, ""grundfos_3"": 2599.0}"                        ,      723,      64.04, 173.64, grundfos_2, 2599.0, 183,      43.89
"{""grundfos_1"": 2599.0, ""grundfos_2"": 2599.0, ""grundfos_3"": 2599.0}"                        ,      723,      64.04, 173.64, grundfos_3, 2599.0, 183,      43.89
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      898,      64.0 , 216.05, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      898,      64.0 , 216.05, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      898,      64.0 , 216.05, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      898,      64.0 , 216.05, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_1"": 2309.0, ""grundfos_2"": 2316.0}"                                                ,      102,      64.02,  72.73, grundfos_1, 2306.0,  20,      17.68
"{""grundfos_1"": 2309.0, ""grundfos_2"": 2316.0}"                                                ,      102,      64.02,  72.73, grundfos_1, 2309.0,  24,      18.03
"{""grundfos_1"": 2309.0, ""grundfos_2"": 2316.0}"                                                ,      102,      64.02,  72.73, grundfos_2, 2309.0,  24,      18.03
"{""grundfos_1"": 2309.0, ""grundfos_2"": 2316.0}"                                                ,      102,      64.02,  72.73, grundfos_2, 2316.0,  34,      18.99
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2347.0}",      284,      64.02,  94.84, grundfos_0, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2347.0}",      284,      64.02,  94.84, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2347.0}",      284,      64.02,  94.84, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2347.0}",      284,      64.02,  94.84, grundfos_3, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2347.0}"                        ,      281,      64.02,  94.42, grundfos_0, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2347.0}"                        ,      281,      64.02,  94.42, grundfos_2, 2349.0,  73,      24.01
"{""grundfos_0"": 2347.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2347.0}"                        ,      281,      64.02,  94.42, grundfos_3, 2342.0,  66,      22.99
"{""grundfos_0"": 2347.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2347.0}"                        ,      281,      64.02,  94.42, grundfos_3, 2347.0,  71,      23.71
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2624.0}",      773,      64.01, 184.8 , grundfos_0, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2624.0}",      773,      64.01, 184.8 , grundfos_1, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2624.0}",      773,      64.01, 184.8 , grundfos_2, 2674.0, 203,      48.48
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2624.0}",      773,      64.01, 184.8 , grundfos_3, 2624.0, 190,      45.44
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2351.0}"                        ,      323,      64.01, 100.78, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2351.0}"                        ,      323,      64.01, 100.78, grundfos_2, 2351.0,  75,      24.3
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2351.0}"                        ,      323,      64.01, 100.78, grundfos_2, 2367.0,  88,      26.33
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2351.0}"                        ,      323,      64.01, 100.78, grundfos_3, 2351.0,  75,      24.3
{}                                                                                                ,     1105,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2341.0}"                        ,      250,      64.02,  89.99, grundfos_0, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2341.0}"                        ,      250,      64.02,  89.99, grundfos_1, 2332.0,  55,      21.47
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2341.0}"                        ,      250,      64.02,  89.99, grundfos_1, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2341.0}"                        ,      250,      64.02,  89.99, grundfos_2, 2341.0,  65,      22.84
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2314.0, ""grundfos_2"": 2319.0}"                        ,      134,      64.02,  75.79, grundfos_0, 2314.0,  31,      18.69
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2314.0, ""grundfos_2"": 2319.0}"                        ,      134,      64.02,  75.79, grundfos_0, 2316.0,  34,      18.99
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2314.0, ""grundfos_2"": 2319.0}"                        ,      134,      64.02,  75.79, grundfos_1, 2314.0,  31,      18.69
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2314.0, ""grundfos_2"": 2319.0}"                        ,      134,      64.02,  75.79, grundfos_2, 2319.0,  38,      19.42
"{""grundfos_0"": 2358.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2383.0}"                        ,      353,      64.01, 105.52, grundfos_0, 2358.0,  81,      25.22
"{""grundfos_0"": 2358.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2383.0}"                        ,      353,      64.01, 105.52, grundfos_2, 2363.0,  85,      25.85
"{""grundfos_0"": 2358.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2383.0}"                        ,      353,      64.01, 105.52, grundfos_2, 2367.0,  88,      26.33
"{""grundfos_0"": 2358.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2383.0}"                        ,      353,      64.01, 105.52, grundfos_3, 2383.0,  99,      28.12
"{""grundfos_0"": 2313.0, ""grundfos_1"": 2313.0, ""grundfos_3"": 2313.0}"                        ,      113,      64.01,  73.7 , grundfos_0, 2313.0,  30,      18.59
"{""grundfos_0"": 2313.0, ""grundfos_1"": 2313.0, ""grundfos_3"": 2313.0}"                        ,      113,      64.01,  73.7 , grundfos_1, 2308.0,  23,      17.93
"{""grundfos_0"": 2313.0, ""grundfos_1"": 2313.0, ""grundfos_3"": 2313.0}"                        ,      113,      64.01,  73.7 , grundfos_1, 2313.0,  30,      18.59
"{""grundfos_0"": 2313.0, ""grundfos_1"": 2313.0, ""grundfos_3"": 2313.0}"                        ,      113,      64.01,  73.7 , grundfos_3, 2313.0,  30,      18.59
"{""grundfos_0"": 2483.0, ""grundfos_1"": 2514.0, ""grundfos_2"": 2483.0}"                        ,      595,      64.02, 147.71, grundfos_0, 2483.0, 146,      36.4
"{""grundfos_0"": 2483.0, ""grundfos_1"": 2514.0, ""grundfos_2"": 2483.0}"                        ,      595,      64.02, 147.71, grundfos_1, 2483.0, 146,      36.4
"{""grundfos_0"": 2483.0, ""grundfos_1"": 2514.0, ""grundfos_2"": 2483.0}"                        ,      595,      64.02, 147.71, grundfos_1, 2514.0, 157,      38.51
"{""grundfos_0"": 2483.0, ""grundfos_1"": 2514.0, ""grundfos_2"": 2483.0}"                        ,      595,      64.02, 147.71, grundfos_2, 2483.0, 146,      36.4
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2306.0}"                                                ,       31,      64.02,  66.97, grundfos_0, 2291.0,   1,      16.24
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2306.0}"                                                ,       31,      64.02,  66.97, grundfos_0, 2292.0,   2,      16.31
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2306.0}"                                                ,       31,      64.02,  66.97, grundfos_0, 2297.0,   8,      16.74
"{""grundfos_0"": 2297.0, ""grundfos_1"": 2306.0}"                                                ,       31,      64.02,  66.97, grundfos_1, 2306.0,  20,      17.68
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2678.0, ""grundfos_2"": 2639.0}"                        ,      792,      64.01, 189.23, grundfos_0, 2678.0, 204,      48.72
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2678.0, ""grundfos_2"": 2639.0}"                        ,      792,      64.01, 189.23, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2678.0, ""grundfos_2"": 2639.0}"                        ,      792,      64.01, 189.23, grundfos_1, 2678.0, 204,      48.72
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2678.0, ""grundfos_2"": 2639.0}"                        ,      792,      64.01, 189.23, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_1"": 2467.0, ""grundfos_3"": 2480.0}"                                                ,      561,      64.0 , 141.3 , grundfos_1, 2467.0, 140,      35.28
"{""grundfos_1"": 2467.0, ""grundfos_3"": 2480.0}"                                                ,      561,      64.0 , 141.3 , grundfos_3, 2457.0, 136,      34.54
"{""grundfos_1"": 2467.0, ""grundfos_3"": 2480.0}"                                                ,      561,      64.0 , 141.3 , grundfos_3, 2467.0, 140,      35.28
"{""grundfos_1"": 2467.0, ""grundfos_3"": 2480.0}"                                                ,      561,      64.0 , 141.3 , grundfos_3, 2480.0, 145,      36.2
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2979.0}"                        ,     1050,      64.05, 261.22, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2979.0}"                        ,     1050,      64.05, 261.22, grundfos_2, 2913.0, 256,      63.21
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2979.0}"                        ,     1050,      64.05, 261.22, grundfos_3, 2913.0, 256,      63.21
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2979.0}"                        ,     1050,      64.05, 261.22, grundfos_3, 2979.0, 269,      67.4
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}",       26,      64.02,  66.53, grundfos_0, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}",       26,      64.02,  66.53, grundfos_1, 2297.0,   8,      16.74
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}",       26,      64.02,  66.53, grundfos_2, 2297.0,   8,      16.74
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}",       26,      64.02,  66.53, grundfos_3, 2297.0,   8,      16.74
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}"                        ,      126,      64.02,  75.0 , grundfos_1, 2316.0,  34,      18.99
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}"                        ,      126,      64.02,  75.0 , grundfos_2, 2309.0,  24,      18.03
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}"                        ,      126,      64.02,  75.0 , grundfos_2, 2316.0,  34,      18.99
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}"                        ,      126,      64.02,  75.0 , grundfos_3, 2316.0,  34,      18.99
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}",      192,      64.0 ,  82.28, grundfos_0, 2326.0,  48,      20.57
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}",      192,      64.0 ,  82.28, grundfos_1, 2326.0,  48,      20.57
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}",      192,      64.0 ,  82.28, grundfos_2, 2326.0,  48,      20.57
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}",      192,      64.0 ,  82.28, grundfos_3, 2326.0,  48,      20.57
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      589,      64.0 , 146.52, grundfos_1, 2480.0, 145,      36.2
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      589,      64.0 , 146.52, grundfos_1, 2505.0, 154,      37.92
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      589,      64.0 , 146.52, grundfos_2, 2480.0, 145,      36.2
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      589,      64.0 , 146.52, grundfos_3, 2480.0, 145,      36.2
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}"                        ,      752,      64.01, 179.98, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}"                        ,      752,      64.01, 179.98, grundfos_2, 2624.0, 190,      45.44
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}"                        ,      752,      64.01, 179.98, grundfos_3, 2595.0, 182,      43.66
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}"                        ,      752,      64.01, 179.98, grundfos_3, 2624.0, 190,      45.44
"{""grundfos_0"": 2300.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2296.0}"                        ,       49,      64.01,  68.29, grundfos_0, 2300.0,  12,      17.04
"{""grundfos_0"": 2300.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2296.0}"                        ,       49,      64.01,  68.29, grundfos_1, 2296.0,   7,      16.66
"{""grundfos_0"": 2300.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2296.0}"                        ,       49,      64.01,  68.29, grundfos_1, 2308.0,  23,      17.93
"{""grundfos_0"": 2300.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2296.0}"                        ,       49,      64.01,  68.29, grundfos_2, 2296.0,   7,      16.66
{}                                                                                                ,     1091,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2933.0}"                        ,     1058,      64.05, 263.74, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2933.0}"                        ,     1058,      64.05, 263.74, grundfos_2, 2933.0, 260,      64.47
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2933.0}"                        ,     1058,      64.05, 263.74, grundfos_2, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2933.0}"                        ,     1058,      64.05, 263.74, grundfos_3, 2933.0, 260,      64.47
"{""grundfos_1"": 2292.0, ""grundfos_2"": 2292.0, ""grundfos_3"": 2292.0}"                        ,        7,      64.02,  65.17, grundfos_1, 2292.0,   2,      16.31
"{""grundfos_1"": 2292.0, ""grundfos_2"": 2292.0, ""grundfos_3"": 2292.0}"                        ,        7,      64.02,  65.17, grundfos_2, 2291.0,   1,      16.24
"{""grundfos_1"": 2292.0, ""grundfos_2"": 2292.0, ""grundfos_3"": 2292.0}"                        ,        7,      64.02,  65.17, grundfos_2, 2292.0,   2,      16.31
"{""grundfos_1"": 2292.0, ""grundfos_2"": 2292.0, ""grundfos_3"": 2292.0}"                        ,        7,      64.02,  65.17, grundfos_3, 2292.0,   2,      16.31
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2529.0, ""grundfos_3"": 2508.0}"                        ,      634,      64.01, 155.2 , grundfos_0, 2508.0, 155,      38.11
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2529.0, ""grundfos_3"": 2508.0}"                        ,      634,      64.01, 155.2 , grundfos_0, 2529.0, 162,      39.49
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2529.0, ""grundfos_3"": 2508.0}"                        ,      634,      64.01, 155.2 , grundfos_1, 2529.0, 162,      39.49
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2529.0, ""grundfos_3"": 2508.0}"                        ,      634,      64.01, 155.2 , grundfos_3, 2508.0, 155,      38.11
"{""grundfos_1"": 2308.0, ""grundfos_3"": 2311.0}"                                                ,       73,      64.01,  70.24, grundfos_1, 2296.0,   7,      16.66
"{""grundfos_1"": 2308.0, ""grundfos_3"": 2311.0}"                                                ,       73,      64.01,  70.24, grundfos_1, 2303.0,  16,      17.35
"{""grundfos_1"": 2308.0, ""grundfos_3"": 2311.0}"                                                ,       73,      64.01,  70.24, grundfos_1, 2308.0,  23,      17.93
"{""grundfos_1"": 2308.0, ""grundfos_3"": 2311.0}"                                                ,       73,      64.01,  70.24, grundfos_3, 2311.0,  27,      18.3
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2423.0}"                        ,      455,      64.0 , 122.45, grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2423.0}"                        ,      455,      64.0 , 122.45, grundfos_1, 2411.0, 115,      30.82
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2423.0}"                        ,      455,      64.0 , 122.45, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2423.0}"                        ,      455,      64.0 , 122.45, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_0"": 2520.0, ""grundfos_1"": 2561.0, ""grundfos_3"": 2548.0}"                        ,      659,      64.02, 160.24, grundfos_0, 2520.0, 159,      38.9
"{""grundfos_0"": 2520.0, ""grundfos_1"": 2561.0, ""grundfos_3"": 2548.0}"                        ,      659,      64.02, 160.24, grundfos_1, 2523.0, 160,      39.1
"{""grundfos_0"": 2520.0, ""grundfos_1"": 2561.0, ""grundfos_3"": 2548.0}"                        ,      659,      64.02, 160.24, grundfos_1, 2561.0, 172,      41.53
"{""grundfos_0"": 2520.0, ""grundfos_1"": 2561.0, ""grundfos_3"": 2548.0}"                        ,      659,      64.02, 160.24, grundfos_3, 2548.0, 168,      40.71
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2340.0}"                                                ,      256,      64.02,  90.8 , grundfos_0, 2340.0,  64,      22.7
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2340.0}"                                                ,      256,      64.02,  90.8 , grundfos_0, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2340.0}"                                                ,      256,      64.02,  90.8 , grundfos_1, 2339.0,  63,      22.56
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2340.0}"                                                ,      256,      64.02,  90.8 , grundfos_1, 2340.0,  64,      22.7
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}"                        ,      651,      64.01, 158.56, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}"                        ,      651,      64.01, 158.56, grundfos_2, 2532.0, 163,      39.69
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}"                        ,      651,      64.01, 158.56, grundfos_3, 2529.0, 162,      39.49
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}"                        ,      651,      64.01, 158.56, grundfos_3, 2532.0, 163,      39.69
"{""grundfos_0"": 2812.0, ""grundfos_1"": 2812.0, ""grundfos_2"": 2812.0, ""grundfos_3"": 2812.0}",      940,      64.02, 227.64, grundfos_0, 2812.0, 235,      56.91
"{""grundfos_0"": 2812.0, ""grundfos_1"": 2812.0, ""grundfos_2"": 2812.0, ""grundfos_3"": 2812.0}",      940,      64.02, 227.64, grundfos_1, 2812.0, 235,      56.91
"{""grundfos_0"": 2812.0, ""grundfos_1"": 2812.0, ""grundfos_2"": 2812.0, ""grundfos_3"": 2812.0}",      940,      64.02, 227.64, grundfos_2, 2812.0, 235,      56.91
"{""grundfos_0"": 2812.0, ""grundfos_1"": 2812.0, ""grundfos_2"": 2812.0, ""grundfos_3"": 2812.0}",      940,      64.02, 227.64, grundfos_3, 2812.0, 235,      56.91
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2351.0}"                        ,      311,      64.01,  98.89, grundfos_1, 2350.0,  74,      24.15
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2351.0}"                        ,      311,      64.01,  98.89, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2351.0}"                        ,      311,      64.01,  98.89, grundfos_2, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2351.0}"                        ,      311,      64.01,  98.89, grundfos_3, 2351.0,  75,      24.3
"{""grundfos_0"": 2758.0, ""grundfos_1"": 2758.0, ""grundfos_2"": 2758.0, ""grundfos_3"": 2758.0}",      892,      64.02, 214.36, grundfos_0, 2758.0, 223,      53.59
"{""grundfos_0"": 2758.0, ""grundfos_1"": 2758.0, ""grundfos_2"": 2758.0, ""grundfos_3"": 2758.0}",      892,      64.02, 214.36, grundfos_1, 2758.0, 223,      53.59
"{""grundfos_0"": 2758.0, ""grundfos_1"": 2758.0, ""grundfos_2"": 2758.0, ""grundfos_3"": 2758.0}",      892,      64.02, 214.36, grundfos_2, 2758.0, 223,      53.59
"{""grundfos_0"": 2758.0, ""grundfos_1"": 2758.0, ""grundfos_2"": 2758.0, ""grundfos_3"": 2758.0}",      892,      64.02, 214.36, grundfos_3, 2758.0, 223,      53.59
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}"                        ,      193,      64.0 ,  82.43, grundfos_1, 2330.0,  53,      21.2
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}"                        ,      193,      64.0 ,  82.43, grundfos_2, 2326.0,  48,      20.57
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}"                        ,      193,      64.0 ,  82.43, grundfos_3, 2323.0,  44,      20.09
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}"                        ,      193,      64.0 ,  82.43, grundfos_3, 2326.0,  48,      20.57
"{""grundfos_1"": 2494.0, ""grundfos_2"": 2514.0, ""grundfos_3"": 2483.0}"                        ,      599,      64.02, 148.47, grundfos_1, 2483.0, 146,      36.4
"{""grundfos_1"": 2494.0, ""grundfos_2"": 2514.0, ""grundfos_3"": 2483.0}"                        ,      599,      64.02, 148.47, grundfos_1, 2494.0, 150,      37.16
"{""grundfos_1"": 2494.0, ""grundfos_2"": 2514.0, ""grundfos_3"": 2483.0}"                        ,      599,      64.02, 148.47, grundfos_2, 2514.0, 157,      38.51
"{""grundfos_1"": 2494.0, ""grundfos_2"": 2514.0, ""grundfos_3"": 2483.0}"                        ,      599,      64.02, 148.47, grundfos_3, 2483.0, 146,      36.4
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}",      711,      64.01, 171.01, grundfos_0, 2595.0, 182,      43.66
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}",      711,      64.01, 171.01, grundfos_1, 2551.0, 169,      40.91
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}",      711,      64.01, 171.01, grundfos_2, 2588.0, 180,      43.22
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}",      711,      64.01, 171.01, grundfos_3, 2588.0, 180,      43.22
"{""grundfos_0"": 2293.0, ""grundfos_1"": 2293.0, ""grundfos_2"": 2293.0, ""grundfos_3"": 2293.0}",       12,      64.03,  65.52, grundfos_0, 2293.0,   3,      16.38
"{""grundfos_0"": 2293.0, ""grundfos_1"": 2293.0, ""grundfos_2"": 2293.0, ""grundfos_3"": 2293.0}",       12,      64.03,  65.52, grundfos_1, 2293.0,   3,      16.38
"{""grundfos_0"": 2293.0, ""grundfos_1"": 2293.0, ""grundfos_2"": 2293.0, ""grundfos_3"": 2293.0}",       12,      64.03,  65.52, grundfos_2, 2293.0,   3,      16.38
"{""grundfos_0"": 2293.0, ""grundfos_1"": 2293.0, ""grundfos_2"": 2293.0, ""grundfos_3"": 2293.0}",       12,      64.03,  65.52, grundfos_3, 2293.0,   3,      16.38
"{""grundfos_0"": 2893.0, ""grundfos_1"": 2893.0, ""grundfos_2"": 2893.0, ""grundfos_3"": 2893.0}",     1008,      64.03, 247.8 , grundfos_0, 2893.0, 252,      61.95
"{""grundfos_0"": 2893.0, ""grundfos_1"": 2893.0, ""grundfos_2"": 2893.0, ""grundfos_3"": 2893.0}",     1008,      64.03, 247.8 , grundfos_1, 2893.0, 252,      61.95
"{""grundfos_0"": 2893.0, ""grundfos_1"": 2893.0, ""grundfos_2"": 2893.0, ""grundfos_3"": 2893.0}",     1008,      64.03, 247.8 , grundfos_2, 2893.0, 252,      61.95
"{""grundfos_0"": 2893.0, ""grundfos_1"": 2893.0, ""grundfos_2"": 2893.0, ""grundfos_3"": 2893.0}",     1008,      64.03, 247.8 , grundfos_3, 2893.0, 252,      61.95
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2551.0}",      689,      64.01, 166.39, grundfos_0, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2551.0}",      689,      64.01, 166.39, grundfos_1, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2551.0}",      689,      64.01, 166.39, grundfos_2, 2595.0, 182,      43.66
