pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2551.0}",      689,      64.01, 166.39, grundfos_3, 2551.0, 169,      40.91
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2771.0, ""grundfos_3"": 2736.0}"                        ,      888,      64.0 , 213.28, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2771.0, ""grundfos_3"": 2736.0}"                        ,      888,      64.0 , 213.28, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2771.0, ""grundfos_3"": 2736.0}"                        ,      888,      64.0 , 213.28, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2771.0, ""grundfos_3"": 2736.0}"                        ,      888,      64.0 , 213.28, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2508.0, ""grundfos_3"": 2508.0}"                        ,      627,      64.01, 153.82, grundfos_0, 2508.0, 155,      38.11
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2508.0, ""grundfos_3"": 2508.0}"                        ,      627,      64.01, 153.82, grundfos_0, 2529.0, 162,      39.49
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2508.0, ""grundfos_3"": 2508.0}"                        ,      627,      64.01, 153.82, grundfos_1, 2508.0, 155,      38.11
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2508.0, ""grundfos_3"": 2508.0}"                        ,      627,      64.01, 153.82, grundfos_3, 2508.0, 155,      38.11
{}                                                                                                ,     1107,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2666.0, ""grundfos_1"": 2662.0, ""grundfos_2"": 2690.0}"                        ,      808,      64.0 , 192.95, grundfos_0, 2666.0, 201,      48.0
"{""grundfos_0"": 2666.0, ""grundfos_1"": 2662.0, ""grundfos_2"": 2690.0}"                        ,      808,      64.0 , 192.95, grundfos_1, 2662.0, 200,      47.75
"{""grundfos_0"": 2666.0, ""grundfos_1"": 2662.0, ""grundfos_2"": 2690.0}"                        ,      808,      64.0 , 192.95, grundfos_2, 2662.0, 200,      47.75
"{""grundfos_0"": 2666.0, ""grundfos_1"": 2662.0, ""grundfos_2"": 2690.0}"                        ,      808,      64.0 , 192.95, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2592.0, ""grundfos_1"": 2599.0, ""grundfos_2"": 2599.0}"                        ,      721,      64.04, 173.21, grundfos_0, 2592.0, 181,      43.46
"{""grundfos_0"": 2592.0, ""grundfos_1"": 2599.0, ""grundfos_2"": 2599.0}"                        ,      721,      64.04, 173.21, grundfos_1, 2568.0, 174,      41.97
"{""grundfos_0"": 2592.0, ""grundfos_1"": 2599.0, ""grundfos_2"": 2599.0}"                        ,      721,      64.04, 173.21, grundfos_1, 2599.0, 183,      43.89
"{""grundfos_0"": 2592.0, ""grundfos_1"": 2599.0, ""grundfos_2"": 2599.0}"                        ,      721,      64.04, 173.21, grundfos_2, 2599.0, 183,      43.89
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2316.0}",      140,      64.02,  76.39, grundfos_0, 2316.0,  34,      18.99
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2316.0}",      140,      64.02,  76.39, grundfos_1, 2316.0,  34,      18.99
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2316.0}",      140,      64.02,  76.39, grundfos_2, 2319.0,  38,      19.42
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2316.0}",      140,      64.02,  76.39, grundfos_3, 2316.0,  34,      18.99
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      750,      64.01, 179.53, grundfos_0, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      750,      64.01, 179.53, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      750,      64.01, 179.53, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      750,      64.01, 179.53, grundfos_3, 2613.0, 187,      44.76
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2639.0}",      791,      64.01, 188.99, grundfos_0, 2678.0, 204,      48.72
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2639.0}",      791,      64.01, 188.99, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2639.0}",      791,      64.01, 188.99, grundfos_2, 2674.0, 203,      48.48
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2639.0}",      791,      64.01, 188.99, grundfos_3, 2639.0, 194,      46.35
"{""grundfos_1"": 2374.0, ""grundfos_3"": 2363.0}"                                                ,      334,      64.01, 102.51, grundfos_1, 2351.0,  75,      24.3
"{""grundfos_1"": 2374.0, ""grundfos_3"": 2363.0}"                                                ,      334,      64.01, 102.51, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2374.0, ""grundfos_3"": 2363.0}"                                                ,      334,      64.01, 102.51, grundfos_3, 2358.0,  81,      25.22
"{""grundfos_1"": 2374.0, ""grundfos_3"": 2363.0}"                                                ,      334,      64.01, 102.51, grundfos_3, 2363.0,  85,      25.85
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2391.0}",      416,      64.0 , 115.8 , grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2391.0}",      416,      64.0 , 115.8 , grundfos_1, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2391.0}",      416,      64.0 , 115.8 , grundfos_2, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2391.0}",      416,      64.0 , 115.8 , grundfos_3, 2391.0, 104,      28.95
{}                                                                                                ,     1074,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}",       60,      64.0 ,  69.04, grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}",       60,      64.0 ,  69.04, grundfos_1, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}",       60,      64.0 ,  69.04, grundfos_2, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}",       60,      64.0 ,  69.04, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2517.0, ""grundfos_3"": 2520.0}"                        ,      633,      64.02, 155.02, grundfos_1, 2514.0, 157,      38.51
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2517.0, ""grundfos_3"": 2520.0}"                        ,      633,      64.02, 155.02, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2517.0, ""grundfos_3"": 2520.0}"                        ,      633,      64.02, 155.02, grundfos_2, 2517.0, 158,      38.71
"{""grundfos_1"": 2520.0, ""grundfos_2"": 2517.0, ""grundfos_3"": 2520.0}"                        ,      633,      64.02, 155.02, grundfos_3, 2520.0, 159,      38.9
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2483.0}"                        ,      601,      64.02, 148.86, grundfos_0, 2494.0, 150,      37.16
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2483.0}"                        ,      601,      64.02, 148.86, grundfos_1, 2483.0, 146,      36.4
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2483.0}"                        ,      601,      64.02, 148.86, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2483.0}"                        ,      601,      64.02, 148.86, grundfos_3, 2483.0, 146,      36.4
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}",      432,      64.0 , 118.52, grundfos_0, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}",      432,      64.0 , 118.52, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}",      432,      64.0 , 118.52, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}",      432,      64.0 , 118.52, grundfos_3, 2398.0, 108,      29.63
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2548.0, ""grundfos_3"": 2571.0}"                        ,      690,      64.02, 166.56, grundfos_0, 2571.0, 175,      42.16
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2548.0, ""grundfos_3"": 2571.0}"                        ,      690,      64.02, 166.56, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2548.0, ""grundfos_3"": 2571.0}"                        ,      690,      64.02, 166.56, grundfos_3, 2561.0, 172,      41.53
"{""grundfos_0"": 2571.0, ""grundfos_1"": 2548.0, ""grundfos_3"": 2571.0}"                        ,      690,      64.02, 166.56, grundfos_3, 2571.0, 175,      42.16
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2462.0}"                        ,      523,      64.0 , 134.39, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2462.0}"                        ,      523,      64.0 , 134.39, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2462.0}"                        ,      523,      64.0 , 134.39, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2462.0}"                        ,      523,      64.0 , 134.39, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_1"": 2678.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2678.0}"                        ,      814,      64.01, 194.4 , grundfos_1, 2674.0, 203,      48.48
"{""grundfos_1"": 2678.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2678.0}"                        ,      814,      64.01, 194.4 , grundfos_1, 2678.0, 204,      48.72
"{""grundfos_1"": 2678.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2678.0}"                        ,      814,      64.01, 194.4 , grundfos_2, 2674.0, 203,      48.48
"{""grundfos_1"": 2678.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2678.0}"                        ,      814,      64.01, 194.4 , grundfos_3, 2678.0, 204,      48.72
"{""grundfos_1"": 2785.0, ""grundfos_2"": 2785.0, ""grundfos_3"": 2785.0}"                        ,      909,      64.05, 219.1 , grundfos_1, 2785.0, 229,      55.25
"{""grundfos_1"": 2785.0, ""grundfos_2"": 2785.0, ""grundfos_3"": 2785.0}"                        ,      909,      64.05, 219.1 , grundfos_2, 2785.0, 229,      55.25
"{""grundfos_1"": 2785.0, ""grundfos_2"": 2785.0, ""grundfos_3"": 2785.0}"                        ,      909,      64.05, 219.1 , grundfos_3, 2754.0, 222,      53.35
"{""grundfos_1"": 2785.0, ""grundfos_2"": 2785.0, ""grundfos_3"": 2785.0}"                        ,      909,      64.05, 219.1 , grundfos_3, 2785.0, 229,      55.25
"{""grundfos_0"": 2352.0, ""grundfos_1"": 2352.0, ""grundfos_2"": 2352.0, ""grundfos_3"": 2352.0}",      304,      64.0 ,  97.8 , grundfos_0, 2352.0,  76,      24.45
"{""grundfos_0"": 2352.0, ""grundfos_1"": 2352.0, ""grundfos_2"": 2352.0, ""grundfos_3"": 2352.0}",      304,      64.0 ,  97.8 , grundfos_1, 2352.0,  76,      24.45
"{""grundfos_0"": 2352.0, ""grundfos_1"": 2352.0, ""grundfos_2"": 2352.0, ""grundfos_3"": 2352.0}",      304,      64.0 ,  97.8 , grundfos_2, 2352.0,  76,      24.45
"{""grundfos_0"": 2352.0, ""grundfos_1"": 2352.0, ""grundfos_2"": 2352.0, ""grundfos_3"": 2352.0}",      304,      64.0 ,  97.8 , grundfos_3, 2352.0,  76,      24.45
"{""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}"                                                ,      257,      64.02,  90.94, grundfos_2, 2341.0,  65,      22.84
"{""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}"                                                ,      257,      64.02,  90.94, grundfos_3, 2339.0,  63,      22.56
"{""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}"                                                ,      257,      64.02,  90.94, grundfos_3, 2340.0,  64,      22.7
"{""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}"                                                ,      257,      64.02,  90.94, grundfos_3, 2341.0,  65,      22.84
"{""grundfos_0"": 2462.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2467.0}"                        ,      547,      64.0 , 138.74, grundfos_0, 2462.0, 138,      34.91
"{""grundfos_0"": 2462.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2467.0}"                        ,      547,      64.0 , 138.74, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_0"": 2462.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2467.0}"                        ,      547,      64.0 , 138.74, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_0"": 2462.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2467.0}"                        ,      547,      64.0 , 138.74, grundfos_3, 2467.0, 140,      35.28
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2330.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}",      189,      64.0 ,  81.95, grundfos_0, 2326.0,  48,      20.57
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2330.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}",      189,      64.0 ,  81.95, grundfos_1, 2330.0,  53,      21.2
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2330.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}",      189,      64.0 ,  81.95, grundfos_2, 2323.0,  44,      20.09
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2330.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}",      189,      64.0 ,  81.95, grundfos_3, 2323.0,  44,      20.09
{}                                                                                                ,     1088,           ,       ,           ,       ,    ,        
"{""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}"                                                ,      796,      64.01, 190.14, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}"                                                ,      796,      64.01, 190.14, grundfos_2, 2678.0, 204,      48.72
"{""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}"                                                ,      796,      64.01, 190.14, grundfos_3, 2639.0, 194,      46.35
"{""grundfos_2"": 2678.0, ""grundfos_3"": 2678.0}"                                                ,      796,      64.01, 190.14, grundfos_3, 2678.0, 204,      48.72
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2347.0}"                        ,      277,      64.02,  93.83, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2347.0}"                        ,      277,      64.02,  93.83, grundfos_2, 2341.0,  65,      22.84
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2347.0}"                        ,      277,      64.02,  93.83, grundfos_3, 2346.0,  70,      23.57
"{""grundfos_1"": 2347.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2347.0}"                        ,      277,      64.02,  93.83, grundfos_3, 2347.0,  71,      23.71
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}",      508,      64.0 , 131.68, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}",      508,      64.0 , 131.68, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}",      508,      64.0 , 131.68, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}",      508,      64.0 , 131.68, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      449,      64.0 , 121.41, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      449,      64.0 , 121.41, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      449,      64.0 , 121.41, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      449,      64.0 , 121.41, grundfos_3, 2411.0, 115,      30.82
"{""grundfos_0"": 2505.0, ""grundfos_1"": 2505.0, ""grundfos_2"": 2505.0}"                        ,      607,      64.0 , 149.96, grundfos_0, 2505.0, 154,      37.92
"{""grundfos_0"": 2505.0, ""grundfos_1"": 2505.0, ""grundfos_2"": 2505.0}"                        ,      607,      64.0 , 149.96, grundfos_1, 2480.0, 145,      36.2
"{""grundfos_0"": 2505.0, ""grundfos_1"": 2505.0, ""grundfos_2"": 2505.0}"                        ,      607,      64.0 , 149.96, grundfos_1, 2505.0, 154,      37.92
"{""grundfos_0"": 2505.0, ""grundfos_1"": 2505.0, ""grundfos_2"": 2505.0}"                        ,      607,      64.0 , 149.96, grundfos_2, 2505.0, 154,      37.92
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2318.0}",      142,      64.01,  76.67, grundfos_0, 2318.0,  37,      19.31
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2318.0}",      142,      64.01,  76.67, grundfos_1, 2311.0,  27,      18.3
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2318.0}",      142,      64.01,  76.67, grundfos_2, 2321.0,  41,      19.75
"{""grundfos_0"": 2318.0, ""grundfos_1"": 2311.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2318.0}",      142,      64.01,  76.67, grundfos_3, 2318.0,  37,      19.31
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2602.0, ""grundfos_2"": 2602.0, ""grundfos_3"": 2602.0}",      736,      64.0 , 176.36, grundfos_0, 2602.0, 184,      44.09
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2602.0, ""grundfos_2"": 2602.0, ""grundfos_3"": 2602.0}",      736,      64.0 , 176.36, grundfos_1, 2602.0, 184,      44.09
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2602.0, ""grundfos_2"": 2602.0, ""grundfos_3"": 2602.0}",      736,      64.0 , 176.36, grundfos_2, 2602.0, 184,      44.09
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2602.0, ""grundfos_2"": 2602.0, ""grundfos_3"": 2602.0}",      736,      64.0 , 176.36, grundfos_3, 2602.0, 184,      44.09
"{""grundfos_0"": 2789.0, ""grundfos_1"": 2789.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}",      920,      64.01, 221.96, grundfos_0, 2789.0, 230,      55.49
"{""grundfos_0"": 2789.0, ""grundfos_1"": 2789.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}",      920,      64.01, 221.96, grundfos_1, 2789.0, 230,      55.49
"{""grundfos_0"": 2789.0, ""grundfos_1"": 2789.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}",      920,      64.01, 221.96, grundfos_2, 2789.0, 230,      55.49
"{""grundfos_0"": 2789.0, ""grundfos_1"": 2789.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}",      920,      64.01, 221.96, grundfos_3, 2789.0, 230,      55.49
"{""grundfos_1"": 2296.0, ""grundfos_2"": 2303.0, ""grundfos_3"": 2308.0}"                        ,       53,      64.01,  68.6 , grundfos_1, 2296.0,   7,      16.66
"{""grundfos_1"": 2296.0, ""grundfos_2"": 2303.0, ""grundfos_3"": 2308.0}"                        ,       53,      64.01,  68.6 , grundfos_2, 2296.0,   7,      16.66
"{""grundfos_1"": 2296.0, ""grundfos_2"": 2303.0, ""grundfos_3"": 2308.0}"                        ,       53,      64.01,  68.6 , grundfos_2, 2303.0,  16,      17.35
"{""grundfos_1"": 2296.0, ""grundfos_2"": 2303.0, ""grundfos_3"": 2308.0}"                        ,       53,      64.01,  68.6 , grundfos_3, 2308.0,  23,      17.93
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2923.0, ""grundfos_2"": 2933.0}"                        ,     1036,      64.05, 256.62, grundfos_0, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2923.0, ""grundfos_2"": 2933.0}"                        ,     1036,      64.05, 256.62, grundfos_1, 2923.0, 258,      63.84
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2923.0, ""grundfos_2"": 2933.0}"                        ,     1036,      64.05, 256.62, grundfos_2, 2923.0, 258,      63.84
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2923.0, ""grundfos_2"": 2933.0}"                        ,     1036,      64.05, 256.62, grundfos_2, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2979.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}",     1049,      64.05, 260.81, grundfos_0, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2979.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}",     1049,      64.05, 260.81, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2979.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}",     1049,      64.05, 260.81, grundfos_2, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2979.0, ""grundfos_2"": 2933.0, ""grundfos_3"": 2933.0}",     1049,      64.05, 260.81, grundfos_3, 2933.0, 260,      64.47
"{""grundfos_1"": 2319.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2316.0}"                        ,      144,      64.02,  76.82, grundfos_1, 2316.0,  34,      18.99
"{""grundfos_1"": 2319.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2316.0}"                        ,      144,      64.02,  76.82, grundfos_1, 2319.0,  38,      19.42
"{""grundfos_1"": 2319.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2316.0}"                        ,      144,      64.02,  76.82, grundfos_2, 2319.0,  38,      19.42
"{""grundfos_1"": 2319.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2316.0}"                        ,      144,      64.02,  76.82, grundfos_3, 2316.0,  34,      18.99
"{""grundfos_0"": 2415.0, ""grundfos_1"": 2415.0, ""grundfos_3"": 2415.0}"                        ,      467,      64.01, 124.51, grundfos_0, 2415.0, 117,      31.17
"{""grundfos_0"": 2415.0, ""grundfos_1"": 2415.0, ""grundfos_3"": 2415.0}"                        ,      467,      64.01, 124.51, grundfos_1, 2413.0, 116,      31.0
"{""grundfos_0"": 2415.0, ""grundfos_1"": 2415.0, ""grundfos_3"": 2415.0}"                        ,      467,      64.01, 124.51, grundfos_1, 2415.0, 117,      31.17
"{""grundfos_0"": 2415.0, ""grundfos_1"": 2415.0, ""grundfos_3"": 2415.0}"                        ,      467,      64.01, 124.51, grundfos_3, 2415.0, 117,      31.17
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2678.0}"                        ,      798,      64.01, 190.68, grundfos_0, 2674.0, 203,      48.48
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2678.0}"                        ,      798,      64.01, 190.68, grundfos_0, 2678.0, 204,      48.72
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2678.0}"                        ,      798,      64.01, 190.68, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2678.0}"                        ,      798,      64.01, 190.68, grundfos_2, 2678.0, 204,      48.72
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2292.0, ""grundfos_2"": 2301.0, ""grundfos_3"": 2292.0}",       15,      64.07,  65.84, grundfos_0, 2292.0,   1,      16.26
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2292.0, ""grundfos_2"": 2301.0, ""grundfos_3"": 2292.0}",       15,      64.07,  65.84, grundfos_1, 2292.0,   1,      16.26
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2292.0, ""grundfos_2"": 2301.0, ""grundfos_3"": 2292.0}",       15,      64.07,  65.84, grundfos_2, 2301.0,  12,      17.06
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2292.0, ""grundfos_2"": 2301.0, ""grundfos_3"": 2292.0}",       15,      64.07,  65.84, grundfos_3, 2292.0,   1,      16.26
"{""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                                                ,       34,      64.0 ,  67.08, grundfos_2, 2295.0,   6,      16.59
"{""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                                                ,       34,      64.0 ,  67.08, grundfos_2, 2299.0,  11,      16.95
"{""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                                                ,       34,      64.0 ,  67.08, grundfos_3, 2295.0,   6,      16.59
"{""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                                                ,       34,      64.0 ,  67.08, grundfos_3, 2299.0,  11,      16.95
"{""grundfos_0"": 2326.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}"                        ,      188,      64.0 ,  81.8 , grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2326.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}"                        ,      188,      64.0 ,  81.8 , grundfos_0, 2326.0,  48,      20.57
"{""grundfos_0"": 2326.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}"                        ,      188,      64.0 ,  81.8 , grundfos_2, 2326.0,  48,      20.57
"{""grundfos_0"": 2326.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2326.0}"                        ,      188,      64.0 ,  81.8 , grundfos_3, 2326.0,  48,      20.57
"{""grundfos_1"": 2313.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2313.0}"                        ,      117,      64.01,  74.07, grundfos_1, 2311.0,  27,      18.3
"{""grundfos_1"": 2313.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2313.0}"                        ,      117,      64.01,  74.07, grundfos_1, 2313.0,  30,      18.59
"{""grundfos_1"": 2313.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2313.0}"                        ,      117,      64.01,  74.07, grundfos_2, 2313.0,  30,      18.59
"{""grundfos_1"": 2313.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2313.0}"                        ,      117,      64.01,  74.07, grundfos_3, 2313.0,  30,      18.59
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      371,      64.01, 108.4 , grundfos_0, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      371,      64.01, 108.4 , grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      371,      64.01, 108.4 , grundfos_2, 2374.0,  93,      27.14
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      371,      64.01, 108.4 , grundfos_3, 2374.0,  93,      27.14
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}",      769,      64.01, 183.81, grundfos_0, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}",      769,      64.01, 183.81, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}",      769,      64.01, 183.81, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2639.0}",      769,      64.01, 183.81, grundfos_3, 2639.0, 194,      46.35
"{""grundfos_0"": 2330.0, ""grundfos_1"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      207,      64.0 ,  84.17, grundfos_0, 2330.0,  53,      21.2
"{""grundfos_0"": 2330.0, ""grundfos_1"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      207,      64.0 ,  84.17, grundfos_1, 2326.0,  48,      20.57
"{""grundfos_0"": 2330.0, ""grundfos_1"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      207,      64.0 ,  84.17, grundfos_1, 2330.0,  53,      21.2
"{""grundfos_0"": 2330.0, ""grundfos_1"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      207,      64.0 ,  84.17, grundfos_3, 2330.0,  53,      21.2
"{""grundfos_0"": 2382.0, ""grundfos_1"": 2379.0, ""grundfos_3"": 2390.0}"                        ,      395,      64.04, 112.38, grundfos_0, 2382.0,  98,      27.97
"{""grundfos_0"": 2382.0, ""grundfos_1"": 2379.0, ""grundfos_3"": 2390.0}"                        ,      395,      64.04, 112.38, grundfos_1, 2379.0,  96,      27.64
"{""grundfos_0"": 2382.0, ""grundfos_1"": 2379.0, ""grundfos_3"": 2390.0}"                        ,      395,      64.04, 112.38, grundfos_3, 2382.0,  98,      27.97
"{""grundfos_0"": 2382.0, ""grundfos_1"": 2379.0, ""grundfos_3"": 2390.0}"                        ,      395,      64.04, 112.38, grundfos_3, 2390.0, 103,      28.8
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2908.0}",     1014,      64.04, 249.7 , grundfos_0, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2908.0}",     1014,      64.04, 249.7 , grundfos_1, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2908.0}",     1014,      64.04, 249.7 , grundfos_2, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2908.0}",     1014,      64.04, 249.7 , grundfos_3, 2908.0, 255,      62.89
"{""grundfos_0"": 2303.0, ""grundfos_1"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       69,      64.01,  69.87, grundfos_0, 2303.0,  16,      17.35
"{""grundfos_0"": 2303.0, ""grundfos_1"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       69,      64.01,  69.87, grundfos_1, 2296.0,   7,      16.66
"{""grundfos_0"": 2303.0, ""grundfos_1"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       69,      64.01,  69.87, grundfos_1, 2308.0,  23,      17.93
"{""grundfos_0"": 2303.0, ""grundfos_1"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       69,      64.01,  69.87, grundfos_3, 2308.0,  23,      17.93
{}                                                                                                ,     1090,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0}"                                                ,     1017,      64.04, 250.63, grundfos_1, 2903.0, 254,      62.58
"{""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0}"                                                ,     1017,      64.04, 250.63, grundfos_1, 2908.0, 255,      62.89
"{""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0}"                                                ,     1017,      64.04, 250.63, grundfos_2, 2898.0, 253,      62.27
"{""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0}"                                                ,     1017,      64.04, 250.63, grundfos_2, 2908.0, 255,      62.89
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2411.0}",      457,      64.0 , 122.77, grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2411.0}",      457,      64.0 , 122.77, grundfos_1, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2411.0}",      457,      64.0 , 122.77, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2411.0}",      457,      64.0 , 122.77, grundfos_3, 2411.0, 115,      30.82
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2293.0, ""grundfos_2"": 2294.0}"                        ,       17,      64.13,  66.06, grundfos_0, 2294.0,   2,      16.35
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2293.0, ""grundfos_2"": 2294.0}"                        ,       17,      64.13,  66.06, grundfos_0, 2302.0,  12,      17.08
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2293.0, ""grundfos_2"": 2294.0}"                        ,       17,      64.13,  66.06, grundfos_1, 2293.0,   1,      16.28
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2293.0, ""grundfos_2"": 2294.0}"                        ,       17,      64.13,  66.06, grundfos_2, 2294.0,   2,      16.35
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2303.0, ""grundfos_2"": 2308.0}"                        ,       74,      64.01,  70.25, grundfos_0, 2308.0,  23,      17.93
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2303.0, ""grundfos_2"": 2308.0}"                        ,       74,      64.01,  70.25, grundfos_1, 2300.0,  12,      17.04
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2303.0, ""grundfos_2"": 2308.0}"                        ,       74,      64.01,  70.25, grundfos_1, 2303.0,  16,      17.35
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2303.0, ""grundfos_2"": 2308.0}"                        ,       74,      64.01,  70.25, grundfos_2, 2308.0,  23,      17.93
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2508.0}"                        ,      621,      64.01, 152.64, grundfos_1, 2508.0, 155,      38.11
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2508.0}"                        ,      621,      64.01, 152.64, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2508.0}"                        ,      621,      64.01, 152.64, grundfos_2, 2508.0, 155,      38.11
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2508.0, ""grundfos_3"": 2508.0}"                        ,      621,      64.01, 152.64, grundfos_3, 2508.0, 155,      38.11
"{""grundfos_0"": 2351.0, ""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2351.0}",      300,      64.01,  97.2 , grundfos_0, 2351.0,  75,      24.3
"{""grundfos_0"": 2351.0, ""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2351.0}",      300,      64.01,  97.2 , grundfos_1, 2351.0,  75,      24.3
"{""grundfos_0"": 2351.0, ""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2351.0}",      300,      64.01,  97.2 , grundfos_2, 2351.0,  75,      24.3
"{""grundfos_0"": 2351.0, ""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2351.0}",      300,      64.01,  97.2 , grundfos_3, 2351.0,  75,      24.3
"{""grundfos_0"": 2371.0, ""grundfos_1"": 2371.0, ""grundfos_2"": 2371.0, ""grundfos_3"": 2371.0}",      364,      64.0 , 107.24, grundfos_0, 2371.0,  91,      26.81
"{""grundfos_0"": 2371.0, ""grundfos_1"": 2371.0, ""grundfos_2"": 2371.0, ""grundfos_3"": 2371.0}",      364,      64.0 , 107.24, grundfos_1, 2371.0,  91,      26.81
"{""grundfos_0"": 2371.0, ""grundfos_1"": 2371.0, ""grundfos_2"": 2371.0, ""grundfos_3"": 2371.0}",      364,      64.0 , 107.24, grundfos_2, 2371.0,  91,      26.81
"{""grundfos_0"": 2371.0, ""grundfos_1"": 2371.0, ""grundfos_2"": 2371.0, ""grundfos_3"": 2371.0}",      364,      64.0 , 107.24, grundfos_3, 2371.0,  91,      26.81
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2678.0}"                        ,      782,      64.01, 186.86, grundfos_0, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2678.0}"                        ,      782,      64.01, 186.86, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2678.0}"                        ,      782,      64.01, 186.86, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2678.0}"                        ,      782,      64.01, 186.86, grundfos_2, 2678.0, 204,      48.72
"{""grundfos_0"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      172,      64.0 ,  79.9 , grundfos_0, 2320.0,  40,      19.63
"{""grundfos_0"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      172,      64.0 ,  79.9 , grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      172,      64.0 ,  79.9 , grundfos_2, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      172,      64.0 ,  79.9 , grundfos_3, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_3"": 2320.0}"                        ,      157,      64.0 ,  78.24, grundfos_0, 2315.0,  33,      18.89
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_3"": 2320.0}"                        ,      157,      64.0 ,  78.24, grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_3"": 2320.0}"                        ,      157,      64.0 ,  78.24, grundfos_1, 2320.0,  40,      19.63
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_3"": 2320.0}"                        ,      157,      64.0 ,  78.24, grundfos_3, 2320.0,  40,      19.63
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2423.0}"                        ,      490,      64.0 , 128.5 , grundfos_1, 2423.0, 121,      31.86
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2423.0}"                        ,      490,      64.0 , 128.5 , grundfos_2, 2423.0, 121,      31.86
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2423.0}"                        ,      490,      64.0 , 128.5 , grundfos_2, 2436.0, 127,      32.92
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2423.0}"                        ,      490,      64.0 , 128.5 , grundfos_3, 2423.0, 121,      31.86
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2409.0}"                        ,      440,      64.0 , 119.88, grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2409.0}"                        ,      440,      64.0 , 119.88, grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2409.0}"                        ,      440,      64.0 , 119.88, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_0"": 2409.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2409.0}"                        ,      440,      64.0 , 119.88, grundfos_3, 2409.0, 114,      30.65
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2323.0}"                        ,      169,      64.0 ,  79.64, grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2323.0}"                        ,      169,      64.0 ,  79.64, grundfos_1, 2315.0,  33,      18.89
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2323.0}"                        ,      169,      64.0 ,  79.64, grundfos_1, 2326.0,  48,      20.57
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2323.0}"                        ,      169,      64.0 ,  79.64, grundfos_2, 2323.0,  44,      20.09
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2436.0}"                        ,      532,      64.0 , 136.01, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2436.0}"                        ,      532,      64.0 , 136.01, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2436.0}"                        ,      532,      64.0 , 136.01, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2436.0}"                        ,      532,      64.0 , 136.01, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2588.0}"                        ,      732,      64.01, 175.54, grundfos_0, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2588.0}"                        ,      732,      64.01, 175.54, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2588.0}"                        ,      732,      64.01, 175.54, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2588.0}"                        ,      732,      64.01, 175.54, grundfos_2, 2588.0, 180,      43.22
"{""grundfos_0"": 2390.0, ""grundfos_3"": 2390.0}"                                                ,      398,      64.04, 112.88, grundfos_0, 2379.0,  96,      27.64
"{""grundfos_0"": 2390.0, ""grundfos_3"": 2390.0}"                                                ,      398,      64.04, 112.88, grundfos_0, 2390.0, 103,      28.8
"{""grundfos_0"": 2390.0, ""grundfos_3"": 2390.0}"                                                ,      398,      64.04, 112.88, grundfos_3, 2379.0,  96,      27.64
"{""grundfos_0"": 2390.0, ""grundfos_3"": 2390.0}"                                                ,      398,      64.04, 112.88, grundfos_3, 2390.0, 103,      28.8
"{""grundfos_1"": 2606.0, ""grundfos_3"": 2617.0}"                                                ,      735,      64.03, 176.25, grundfos_1, 2606.0, 185,      44.33
"{""grundfos_1"": 2606.0, ""grundfos_3"": 2617.0}"                                                ,      735,      64.03, 176.25, grundfos_3, 2578.0, 177,      42.59
"{""grundfos_1"": 2606.0, ""grundfos_3"": 2617.0}"                                                ,      735,      64.03, 176.25, grundfos_3, 2606.0, 185,      44.33
"{""grundfos_1"": 2606.0, ""grundfos_3"": 2617.0}"                                                ,      735,      64.03, 176.25, grundfos_3, 2617.0, 188,      45.0
"{""grundfos_0"": 2520.0, ""grundfos_1"": 2523.0, ""grundfos_3"": 2520.0}"                        ,      637,      64.02, 155.8 , grundfos_0, 2520.0, 159,      38.9
"{""grundfos_0"": 2520.0, ""grundfos_1"": 2523.0, ""grundfos_3"": 2520.0}"                        ,      637,      64.02, 155.8 , grundfos_1, 2520.0, 159,      38.9
"{""grundfos_0"": 2520.0, ""grundfos_1"": 2523.0, ""grundfos_3"": 2520.0}"                        ,      637,      64.02, 155.8 , grundfos_1, 2523.0, 160,      39.1
"{""grundfos_0"": 2520.0, ""grundfos_1"": 2523.0, ""grundfos_3"": 2520.0}"                        ,      637,      64.02, 155.8 , grundfos_3, 2520.0, 159,      38.9
"{""grundfos_0"": 2971.0, ""grundfos_2"": 2966.0, ""grundfos_3"": 2966.0}"                        ,     1061,      64.65, 266.72, grundfos_0, 2966.0, 265,      66.6
"{""grundfos_0"": 2971.0, ""grundfos_2"": 2966.0, ""grundfos_3"": 2966.0}"                        ,     1061,      64.65, 266.72, grundfos_0, 2971.0, 266,      66.92
"{""grundfos_0"": 2971.0, ""grundfos_2"": 2966.0, ""grundfos_3"": 2966.0}"                        ,     1061,      64.65, 266.72, grundfos_2, 2966.0, 265,      66.6
"{""grundfos_0"": 2971.0, ""grundfos_2"": 2966.0, ""grundfos_3"": 2966.0}"                        ,     1061,      64.65, 266.72, grundfos_3, 2966.0, 265,      66.6
"{""grundfos_0"": 2736.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2736.0}"                        ,      857,      64.0 , 205.17, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2736.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2736.0}"                        ,      857,      64.0 , 205.17, grundfos_0, 2736.0, 218,      52.25
"{""grundfos_0"": 2736.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2736.0}"                        ,      857,      64.0 , 205.17, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2736.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2736.0}"                        ,      857,      64.0 , 205.17, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2686.0}"                                                ,      836,      64.0 , 199.88, grundfos_1, 2690.0, 207,      49.45
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2686.0}"                                                ,      836,      64.0 , 199.88, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2686.0}"                                                ,      836,      64.0 , 199.88, grundfos_2, 2682.0, 205,      48.97
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2686.0}"                                                ,      836,      64.0 , 199.88, grundfos_2, 2686.0, 206,      49.21
"{""grundfos_0"": 2592.0, ""grundfos_1"": 2592.0, ""grundfos_3"": 2592.0}"                        ,      717,      64.04, 172.35, grundfos_0, 2592.0, 181,      43.46
"{""grundfos_0"": 2592.0, ""grundfos_1"": 2592.0, ""grundfos_3"": 2592.0}"                        ,      717,      64.04, 172.35, grundfos_1, 2568.0, 174,      41.97
"{""grundfos_0"": 2592.0, ""grundfos_1"": 2592.0, ""grundfos_3"": 2592.0}"                        ,      717,      64.04, 172.35, grundfos_1, 2592.0, 181,      43.46
"{""grundfos_0"": 2592.0, ""grundfos_1"": 2592.0, ""grundfos_3"": 2592.0}"                        ,      717,      64.04, 172.35, grundfos_3, 2592.0, 181,      43.46
"{""grundfos_0"": 2323.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2323.0}"                        ,      168,      64.0 ,  79.44, grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2323.0}"                        ,      168,      64.0 ,  79.44, grundfos_2, 2320.0,  40,      19.63
"{""grundfos_0"": 2323.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2323.0}"                        ,      168,      64.0 ,  79.44, grundfos_3, 2320.0,  40,      19.63
"{""grundfos_0"": 2323.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2323.0}"                        ,      168,      64.0 ,  79.44, grundfos_3, 2323.0,  44,      20.09
"{""grundfos_0"": 2491.0, ""grundfos_1"": 2491.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2491.0}",      596,      64.01, 147.84, grundfos_0, 2491.0, 149,      36.96
"{""grundfos_0"": 2491.0, ""grundfos_1"": 2491.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2491.0}",      596,      64.01, 147.84, grundfos_1, 2491.0, 149,      36.96
"{""grundfos_0"": 2491.0, ""grundfos_1"": 2491.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2491.0}",      596,      64.01, 147.84, grundfos_2, 2491.0, 149,      36.96
"{""grundfos_0"": 2491.0, ""grundfos_1"": 2491.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2491.0}",      596,      64.01, 147.84, grundfos_3, 2491.0, 149,      36.96
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2678.0, ""grundfos_2"": 2674.0}"                        ,      788,      64.01, 188.31, grundfos_0, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2678.0, ""grundfos_2"": 2674.0}"                        ,      788,      64.01, 188.31, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2678.0, ""grundfos_2"": 2674.0}"                        ,      788,      64.01, 188.31, grundfos_1, 2678.0, 204,      48.72
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2678.0, ""grundfos_2"": 2674.0}"                        ,      788,      64.01, 188.31, grundfos_2, 2674.0, 203,      48.48
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2357.0, ""grundfos_3"": 2357.0}"                        ,      301,      64.02,  97.42, grundfos_0, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2357.0, ""grundfos_3"": 2357.0}"                        ,      301,      64.02,  97.42, grundfos_1, 2346.0,  70,      23.57
