pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2357.0, ""grundfos_3"": 2357.0}"                        ,      301,      64.02,  97.42, grundfos_1, 2357.0,  80,      25.07
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2357.0, ""grundfos_3"": 2357.0}"                        ,      301,      64.02,  97.42, grundfos_3, 2357.0,  80,      25.07
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2690.0}"                                                ,      829,      64.0 , 198.12, grundfos_1, 2666.0, 201,      48.0
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2690.0}"                                                ,      829,      64.0 , 198.12, grundfos_1, 2690.0, 207,      49.45
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2690.0}"                                                ,      829,      64.0 , 198.12, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2690.0}"                                                ,      829,      64.0 , 198.12, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2320.0}",      164,      64.0 ,  78.98, grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2320.0}",      164,      64.0 ,  78.98, grundfos_1, 2320.0,  40,      19.63
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2320.0}",      164,      64.0 ,  78.98, grundfos_2, 2320.0,  40,      19.63
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_2"": 2320.0, ""grundfos_3"": 2320.0}",      164,      64.0 ,  78.98, grundfos_3, 2320.0,  40,      19.63
"{""grundfos_0"": 2297.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,       25,      64.02,  66.46, grundfos_0, 2291.0,   1,      16.24
"{""grundfos_0"": 2297.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,       25,      64.02,  66.46, grundfos_0, 2297.0,   8,      16.74
"{""grundfos_0"": 2297.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,       25,      64.02,  66.46, grundfos_2, 2297.0,   8,      16.74
"{""grundfos_0"": 2297.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,       25,      64.02,  66.46, grundfos_3, 2297.0,   8,      16.74
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_3"": 2299.0}"                        ,       52,      64.0 ,  68.42, grundfos_0, 2299.0,  11,      16.95
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_3"": 2299.0}"                        ,       52,      64.0 ,  68.42, grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_3"": 2299.0}"                        ,       52,      64.0 ,  68.42, grundfos_1, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_3"": 2299.0}"                        ,       52,      64.0 ,  68.42, grundfos_3, 2299.0,  11,      16.95
"{""grundfos_1"": 2306.0, ""grundfos_2"": 2291.0, ""grundfos_3"": 2291.0}"                        ,       23,      64.02,  66.4 , grundfos_1, 2291.0,   1,      16.24
"{""grundfos_1"": 2306.0, ""grundfos_2"": 2291.0, ""grundfos_3"": 2291.0}"                        ,       23,      64.02,  66.4 , grundfos_1, 2306.0,  20,      17.68
"{""grundfos_1"": 2306.0, ""grundfos_2"": 2291.0, ""grundfos_3"": 2291.0}"                        ,       23,      64.02,  66.4 , grundfos_2, 2291.0,   1,      16.24
"{""grundfos_1"": 2306.0, ""grundfos_2"": 2291.0, ""grundfos_3"": 2291.0}"                        ,       23,      64.02,  66.4 , grundfos_3, 2291.0,   1,      16.24
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2736.0}"                        ,      846,      64.0 , 202.37, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2736.0}"                        ,      846,      64.0 , 202.37, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2736.0}"                        ,      846,      64.0 , 202.37, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2736.0}"                        ,      846,      64.0 , 202.37, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_0"": 2969.0, ""grundfos_1"": 2969.0, ""grundfos_2"": 2969.0, ""grundfos_3"": 2969.0}",     1068,      64.07, 267.08, grundfos_0, 2969.0, 267,      66.77
"{""grundfos_0"": 2969.0, ""grundfos_1"": 2969.0, ""grundfos_2"": 2969.0, ""grundfos_3"": 2969.0}",     1068,      64.07, 267.08, grundfos_1, 2969.0, 267,      66.77
"{""grundfos_0"": 2969.0, ""grundfos_1"": 2969.0, ""grundfos_2"": 2969.0, ""grundfos_3"": 2969.0}",     1068,      64.07, 267.08, grundfos_2, 2969.0, 267,      66.77
"{""grundfos_0"": 2969.0, ""grundfos_1"": 2969.0, ""grundfos_2"": 2969.0, ""grundfos_3"": 2969.0}",     1068,      64.07, 267.08, grundfos_3, 2969.0, 267,      66.77
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}",      688,      64.02, 166.12, grundfos_0, 2561.0, 172,      41.53
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}",      688,      64.02, 166.12, grundfos_1, 2561.0, 172,      41.53
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}",      688,      64.02, 166.12, grundfos_2, 2561.0, 172,      41.53
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}",      688,      64.02, 166.12, grundfos_3, 2561.0, 172,      41.53
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2386.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2409.0}",      433,      64.0 , 118.7 , grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2386.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2409.0}",      433,      64.0 , 118.7 , grundfos_1, 2386.0, 101,      28.45
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2386.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2409.0}",      433,      64.0 , 118.7 , grundfos_2, 2391.0, 104,      28.95
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2386.0, ""grundfos_2"": 2391.0, ""grundfos_3"": 2409.0}",      433,      64.0 , 118.7 , grundfos_3, 2409.0, 114,      30.65
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      743,      64.01, 177.94, grundfos_0, 2595.0, 182,      43.66
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      743,      64.01, 177.94, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      743,      64.01, 177.94, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      743,      64.01, 177.94, grundfos_3, 2613.0, 187,      44.76
"{""grundfos_0"": 2789.0, ""grundfos_1"": 2789.0, ""grundfos_3"": 2789.0}"                        ,      918,      64.01, 221.41, grundfos_0, 2780.0, 228,      54.94
"{""grundfos_0"": 2789.0, ""grundfos_1"": 2789.0, ""grundfos_3"": 2789.0}"                        ,      918,      64.01, 221.41, grundfos_0, 2789.0, 230,      55.49
"{""grundfos_0"": 2789.0, ""grundfos_1"": 2789.0, ""grundfos_3"": 2789.0}"                        ,      918,      64.01, 221.41, grundfos_1, 2789.0, 230,      55.49
"{""grundfos_0"": 2789.0, ""grundfos_1"": 2789.0, ""grundfos_3"": 2789.0}"                        ,      918,      64.01, 221.41, grundfos_3, 2789.0, 230,      55.49
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2690.0}"                        ,      835,      64.0 , 199.57, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2690.0}"                        ,      835,      64.0 , 199.57, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2690.0}"                        ,      835,      64.0 , 199.57, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2690.0}"                        ,      835,      64.0 , 199.57, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_1"": 2371.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2386.0}"                        ,      365,      64.0 , 107.44, grundfos_1, 2371.0,  91,      26.81
"{""grundfos_1"": 2371.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2386.0}"                        ,      365,      64.0 , 107.44, grundfos_2, 2359.0,  82,      25.37
"{""grundfos_1"": 2371.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2386.0}"                        ,      365,      64.0 , 107.44, grundfos_3, 2371.0,  91,      26.81
"{""grundfos_1"": 2371.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2386.0}"                        ,      365,      64.0 , 107.44, grundfos_3, 2386.0, 101,      28.45
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2330.0}"                        ,      219,      64.0 ,  85.73, grundfos_1, 2330.0,  53,      21.2
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2330.0}"                        ,      219,      64.0 ,  85.73, grundfos_2, 2330.0,  53,      21.2
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2330.0}"                        ,      219,      64.0 ,  85.73, grundfos_2, 2336.0,  60,      22.13
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2330.0}"                        ,      219,      64.0 ,  85.73, grundfos_3, 2330.0,  53,      21.2
"{""grundfos_0"": 2303.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2303.0}"                        ,       62,      64.01,  69.29, grundfos_0, 2303.0,  16,      17.35
"{""grundfos_0"": 2303.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2303.0}"                        ,       62,      64.01,  69.29, grundfos_1, 2296.0,   7,      16.66
"{""grundfos_0"": 2303.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2303.0}"                        ,       62,      64.01,  69.29, grundfos_1, 2308.0,  23,      17.93
"{""grundfos_0"": 2303.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2303.0}"                        ,       62,      64.01,  69.29, grundfos_2, 2303.0,  16,      17.35
"{""grundfos_0"": 2918.0, ""grundfos_1"": 2831.0, ""grundfos_3"": 2869.0}"                        ,      985,      64.05, 241.01, grundfos_0, 2845.0, 242,      58.95
"{""grundfos_0"": 2918.0, ""grundfos_1"": 2831.0, ""grundfos_3"": 2869.0}"                        ,      985,      64.05, 241.01, grundfos_0, 2918.0, 257,      63.53
"{""grundfos_0"": 2918.0, ""grundfos_1"": 2831.0, ""grundfos_3"": 2869.0}"                        ,      985,      64.05, 241.01, grundfos_1, 2831.0, 239,      58.08
"{""grundfos_0"": 2918.0, ""grundfos_1"": 2831.0, ""grundfos_3"": 2869.0}"                        ,      985,      64.05, 241.01, grundfos_3, 2869.0, 247,      60.45
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2315.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2315.0}",      132,      64.0 ,  75.56, grundfos_0, 2315.0,  33,      18.89
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2315.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2315.0}",      132,      64.0 ,  75.56, grundfos_1, 2315.0,  33,      18.89
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2315.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2315.0}",      132,      64.0 ,  75.56, grundfos_2, 2315.0,  33,      18.89
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2315.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2315.0}",      132,      64.0 ,  75.56, grundfos_3, 2315.0,  33,      18.89
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2517.0}"                        ,      613,      64.02, 151.17, grundfos_0, 2494.0, 150,      37.16
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2517.0}"                        ,      613,      64.02, 151.17, grundfos_1, 2483.0, 146,      36.4
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2517.0}"                        ,      613,      64.02, 151.17, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2517.0}"                        ,      613,      64.02, 151.17, grundfos_3, 2517.0, 158,      38.71
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2674.0}",      778,      64.01, 185.94, grundfos_0, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2674.0}",      778,      64.01, 185.94, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2674.0}",      778,      64.01, 185.94, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2674.0}",      778,      64.01, 185.94, grundfos_3, 2674.0, 203,      48.48
"{""grundfos_0"": 2386.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2386.0}"                        ,      414,      64.0 , 115.48, grundfos_0, 2386.0, 101,      28.45
"{""grundfos_0"": 2386.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2386.0}"                        ,      414,      64.0 , 115.48, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_0"": 2386.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2386.0}"                        ,      414,      64.0 , 115.48, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_0"": 2386.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2386.0}"                        ,      414,      64.0 , 115.48, grundfos_3, 2386.0, 101,      28.45
"{""grundfos_0"": 2311.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2311.0}"                        ,      107,      64.01,  73.12, grundfos_0, 2311.0,  27,      18.3
"{""grundfos_0"": 2311.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2311.0}"                        ,      107,      64.01,  73.12, grundfos_2, 2313.0,  30,      18.59
"{""grundfos_0"": 2311.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2311.0}"                        ,      107,      64.01,  73.12, grundfos_3, 2308.0,  23,      17.93
"{""grundfos_0"": 2311.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2311.0}"                        ,      107,      64.01,  73.12, grundfos_3, 2311.0,  27,      18.3
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2292.0, ""grundfos_3"": 2292.0}",       14,      64.02,  65.67, grundfos_0, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2292.0, ""grundfos_3"": 2292.0}",       14,      64.02,  65.67, grundfos_1, 2297.0,   8,      16.74
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2292.0, ""grundfos_3"": 2292.0}",       14,      64.02,  65.67, grundfos_2, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2292.0, ""grundfos_3"": 2292.0}",       14,      64.02,  65.67, grundfos_3, 2292.0,   2,      16.31
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2535.0, ""grundfos_2"": 2535.0, ""grundfos_3"": 2535.0}",      656,      64.0 , 159.56, grundfos_0, 2535.0, 164,      39.89
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2535.0, ""grundfos_2"": 2535.0, ""grundfos_3"": 2535.0}",      656,      64.0 , 159.56, grundfos_1, 2535.0, 164,      39.89
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2535.0, ""grundfos_2"": 2535.0, ""grundfos_3"": 2535.0}",      656,      64.0 , 159.56, grundfos_2, 2535.0, 164,      39.89
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2535.0, ""grundfos_2"": 2535.0, ""grundfos_3"": 2535.0}",      656,      64.0 , 159.56, grundfos_3, 2535.0, 164,      39.89
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2445.0}",      543,      64.0 , 138.0 , grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2445.0}",      543,      64.0 , 138.0 , grundfos_1, 2467.0, 140,      35.28
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2445.0}",      543,      64.0 , 138.0 , grundfos_2, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2445.0}",      543,      64.0 , 138.0 , grundfos_3, 2445.0, 131,      33.64
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}",      396,      64.01, 112.48, grundfos_0, 2383.0,  99,      28.12
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}",      396,      64.01, 112.48, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}",      396,      64.01, 112.48, grundfos_2, 2383.0,  99,      28.12
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}",      396,      64.01, 112.48, grundfos_3, 2383.0,  99,      28.12
"{""grundfos_0"": 2346.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2346.0}",      282,      64.02,  94.56, grundfos_0, 2346.0,  70,      23.57
"{""grundfos_0"": 2346.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2346.0}",      282,      64.02,  94.56, grundfos_1, 2347.0,  71,      23.71
"{""grundfos_0"": 2346.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2346.0}",      282,      64.02,  94.56, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_0"": 2346.0, ""grundfos_1"": 2347.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2346.0}",      282,      64.02,  94.56, grundfos_3, 2346.0,  70,      23.57
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}",      456,      64.0 , 122.6 , grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}",      456,      64.0 , 122.6 , grundfos_1, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}",      456,      64.0 , 122.6 , grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}",      456,      64.0 , 122.6 , grundfos_3, 2409.0, 114,      30.65
"{""grundfos_1"": 2344.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2344.0}"                        ,      271,      64.03,  92.94, grundfos_1, 2343.0,  67,      23.13
"{""grundfos_1"": 2344.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2344.0}"                        ,      271,      64.03,  92.94, grundfos_1, 2344.0,  68,      23.27
"{""grundfos_1"": 2344.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2344.0}"                        ,      271,      64.03,  92.94, grundfos_2, 2344.0,  68,      23.27
"{""grundfos_1"": 2344.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2344.0}"                        ,      271,      64.03,  92.94, grundfos_3, 2344.0,  68,      23.27
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0}"                                                ,      568,      64.0 , 142.59, grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0}"                                                ,      568,      64.0 , 142.59, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0}"                                                ,      568,      64.0 , 142.59, grundfos_2, 2467.0, 140,      35.28
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0}"                                                ,      568,      64.0 , 142.59, grundfos_2, 2480.0, 145,      36.2
{}                                                                                                ,     1110,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2319.0, ""grundfos_3"": 2314.0}"                        ,      131,      64.02,  75.49, grundfos_0, 2314.0,  31,      18.69
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2319.0, ""grundfos_3"": 2314.0}"                        ,      131,      64.02,  75.49, grundfos_1, 2314.0,  31,      18.69
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2319.0, ""grundfos_3"": 2314.0}"                        ,      131,      64.02,  75.49, grundfos_1, 2319.0,  38,      19.42
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2319.0, ""grundfos_3"": 2314.0}"                        ,      131,      64.02,  75.49, grundfos_3, 2314.0,  31,      18.69
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      453,      64.0 , 122.09, grundfos_0, 2398.0, 108,      29.63
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      453,      64.0 , 122.09, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      453,      64.0 , 122.09, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      453,      64.0 , 122.09, grundfos_3, 2411.0, 115,      30.82
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      827,      64.0 , 197.56, grundfos_0, 2686.0, 206,      49.21
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      827,      64.0 , 197.56, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      827,      64.0 , 197.56, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      827,      64.0 , 197.56, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_0"": 2313.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2313.0}"                        ,      114,      64.01,  73.78, grundfos_0, 2311.0,  27,      18.3
"{""grundfos_0"": 2313.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2313.0}"                        ,      114,      64.01,  73.78, grundfos_0, 2313.0,  30,      18.59
"{""grundfos_0"": 2313.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2313.0}"                        ,      114,      64.01,  73.78, grundfos_2, 2311.0,  27,      18.3
"{""grundfos_0"": 2313.0, ""grundfos_2"": 2311.0, ""grundfos_3"": 2313.0}"                        ,      114,      64.01,  73.78, grundfos_3, 2313.0,  30,      18.59
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2670.0}"                        ,      804,      64.0 , 191.98, grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2670.0}"                        ,      804,      64.0 , 191.98, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2670.0}"                        ,      804,      64.0 , 191.98, grundfos_2, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2670.0}"                        ,      804,      64.0 , 191.98, grundfos_2, 2670.0, 202,      48.24
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2719.0}"                        ,      858,      64.0 , 205.48, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2719.0}"                        ,      858,      64.0 , 205.48, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2719.0}"                        ,      858,      64.0 , 205.48, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2719.0}"                        ,      858,      64.0 , 205.48, grundfos_3, 2719.0, 214,      51.22
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      492,      64.0 , 128.88, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      492,      64.0 , 128.88, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      492,      64.0 , 128.88, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      492,      64.0 , 128.88, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2363.0, ""grundfos_3"": 2374.0}"                        ,      351,      64.01, 105.17, grundfos_0, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2363.0, ""grundfos_3"": 2374.0}"                        ,      351,      64.01, 105.17, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2363.0, ""grundfos_3"": 2374.0}"                        ,      351,      64.01, 105.17, grundfos_3, 2363.0,  85,      25.85
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2363.0, ""grundfos_3"": 2374.0}"                        ,      351,      64.01, 105.17, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2351.0}"                        ,      299,      64.01,  97.05, grundfos_1, 2351.0,  75,      24.3
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2351.0}"                        ,      299,      64.01,  97.05, grundfos_2, 2351.0,  75,      24.3
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2351.0}"                        ,      299,      64.01,  97.05, grundfos_3, 2350.0,  74,      24.15
"{""grundfos_1"": 2351.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2351.0}"                        ,      299,      64.01,  97.05, grundfos_3, 2351.0,  75,      24.3
"{""grundfos_0"": 2344.0, ""grundfos_1"": 2344.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2344.0}",      272,      64.03,  93.08, grundfos_0, 2344.0,  68,      23.27
"{""grundfos_0"": 2344.0, ""grundfos_1"": 2344.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2344.0}",      272,      64.03,  93.08, grundfos_1, 2344.0,  68,      23.27
"{""grundfos_0"": 2344.0, ""grundfos_1"": 2344.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2344.0}",      272,      64.03,  93.08, grundfos_2, 2344.0,  68,      23.27
"{""grundfos_0"": 2344.0, ""grundfos_1"": 2344.0, ""grundfos_2"": 2344.0, ""grundfos_3"": 2344.0}",      272,      64.03,  93.08, grundfos_3, 2344.0,  68,      23.27
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0}"                                                ,      932,      64.0 , 225.38, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0}"                                                ,      932,      64.0 , 225.38, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0}"                                                ,      932,      64.0 , 225.38, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0}"                                                ,      932,      64.0 , 225.38, grundfos_2, 2821.0, 237,      57.47
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2662.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2662.0}",      800,      64.0 , 191.0 , grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2662.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2662.0}",      800,      64.0 , 191.0 , grundfos_1, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2662.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2662.0}",      800,      64.0 , 191.0 , grundfos_2, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2662.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2662.0}",      800,      64.0 , 191.0 , grundfos_3, 2662.0, 200,      47.75
"{""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2613.0}"                        ,      762,      64.01, 182.22, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2613.0}"                        ,      762,      64.01, 182.22, grundfos_1, 2639.0, 194,      46.35
"{""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2613.0}"                        ,      762,      64.01, 182.22, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_1"": 2639.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2613.0}"                        ,      762,      64.01, 182.22, grundfos_3, 2613.0, 187,      44.76
"{""grundfos_0"": 2624.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2624.0}"                        ,      764,      64.01, 182.67, grundfos_0, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2624.0}"                        ,      764,      64.01, 182.67, grundfos_2, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2624.0}"                        ,      764,      64.01, 182.67, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_0"": 2624.0, ""grundfos_2"": 2639.0, ""grundfos_3"": 2624.0}"                        ,      764,      64.01, 182.67, grundfos_3, 2624.0, 190,      45.44
"{""grundfos_0"": 2457.0, ""grundfos_3"": 2467.0}"                                                ,      545,      64.0 , 138.37, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_3"": 2467.0}"                                                ,      545,      64.0 , 138.37, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_0"": 2457.0, ""grundfos_3"": 2467.0}"                                                ,      545,      64.0 , 138.37, grundfos_3, 2462.0, 138,      34.91
"{""grundfos_0"": 2457.0, ""grundfos_3"": 2467.0}"                                                ,      545,      64.0 , 138.37, grundfos_3, 2467.0, 140,      35.28
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                                                ,      636,      64.01, 155.6 , grundfos_1, 2511.0, 156,      38.31
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                                                ,      636,      64.01, 155.6 , grundfos_1, 2532.0, 163,      39.69
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                                                ,      636,      64.01, 155.6 , grundfos_2, 2508.0, 155,      38.11
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                                                ,      636,      64.01, 155.6 , grundfos_2, 2529.0, 162,      39.49
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}",      450,      64.0 , 121.58, grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}",      450,      64.0 , 121.58, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}",      450,      64.0 , 121.58, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}",      450,      64.0 , 121.58, grundfos_3, 2409.0, 114,      30.65
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0}"                        ,      359,      64.01, 106.46, grundfos_0, 2374.0,  93,      27.14
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0}"                        ,      359,      64.01, 106.46, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0}"                        ,      359,      64.01, 106.46, grundfos_2, 2363.0,  85,      25.85
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0}"                        ,      359,      64.01, 106.46, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2302.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2310.0}",       75,      64.0 ,  70.31, grundfos_0, 2305.0,  19,      17.59
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2302.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2310.0}",       75,      64.0 ,  70.31, grundfos_1, 2302.0,  15,      17.26
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2302.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2310.0}",       75,      64.0 ,  70.31, grundfos_2, 2302.0,  15,      17.26
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2302.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2310.0}",       75,      64.0 ,  70.31, grundfos_3, 2310.0,  26,      18.2
"{""grundfos_0"": 2311.0, ""grundfos_1"": 2311.0}"                                                ,      100,      64.01,  72.46, grundfos_0, 2308.0,  23,      17.93
"{""grundfos_0"": 2311.0, ""grundfos_1"": 2311.0}"                                                ,      100,      64.01,  72.46, grundfos_0, 2311.0,  27,      18.3
"{""grundfos_0"": 2311.0, ""grundfos_1"": 2311.0}"                                                ,      100,      64.01,  72.46, grundfos_1, 2308.0,  23,      17.93
"{""grundfos_0"": 2311.0, ""grundfos_1"": 2311.0}"                                                ,      100,      64.01,  72.46, grundfos_1, 2311.0,  27,      18.3
"{""grundfos_0"": 2291.0, ""grundfos_1"": 2291.0, ""grundfos_2"": 2291.0, ""grundfos_3"": 2291.0}",        4,      64.02,  64.96, grundfos_0, 2291.0,   1,      16.24
"{""grundfos_0"": 2291.0, ""grundfos_1"": 2291.0, ""grundfos_2"": 2291.0, ""grundfos_3"": 2291.0}",        4,      64.02,  64.96, grundfos_1, 2291.0,   1,      16.24
"{""grundfos_0"": 2291.0, ""grundfos_1"": 2291.0, ""grundfos_2"": 2291.0, ""grundfos_3"": 2291.0}",        4,      64.02,  64.96, grundfos_2, 2291.0,   1,      16.24
"{""grundfos_0"": 2291.0, ""grundfos_1"": 2291.0, ""grundfos_2"": 2291.0, ""grundfos_3"": 2291.0}",        4,      64.02,  64.96, grundfos_3, 2291.0,   1,      16.24
"{""grundfos_0"": 2322.0, ""grundfos_1"": 2317.0, ""grundfos_2"": 2333.0, ""grundfos_3"": 2322.0}",      175,      64.03,  80.46, grundfos_0, 2322.0,  42,      19.87
"{""grundfos_0"": 2322.0, ""grundfos_1"": 2317.0, ""grundfos_2"": 2333.0, ""grundfos_3"": 2322.0}",      175,      64.03,  80.46, grundfos_1, 2317.0,  35,      19.11
"{""grundfos_0"": 2322.0, ""grundfos_1"": 2317.0, ""grundfos_2"": 2333.0, ""grundfos_3"": 2322.0}",      175,      64.03,  80.46, grundfos_2, 2333.0,  56,      21.61
"{""grundfos_0"": 2322.0, ""grundfos_1"": 2317.0, ""grundfos_2"": 2333.0, ""grundfos_3"": 2322.0}",      175,      64.03,  80.46, grundfos_3, 2322.0,  42,      19.87
"{""grundfos_2"": 2324.0, ""grundfos_3"": 2328.0}"                                                ,      178,      64.02,  80.69, grundfos_2, 2324.0,  45,      20.22
"{""grundfos_2"": 2324.0, ""grundfos_3"": 2328.0}"                                                ,      178,      64.02,  80.69, grundfos_3, 2319.0,  38,      19.42
"{""grundfos_2"": 2324.0, ""grundfos_3"": 2328.0}"                                                ,      178,      64.02,  80.69, grundfos_3, 2324.0,  45,      20.22
"{""grundfos_2"": 2324.0, ""grundfos_3"": 2328.0}"                                                ,      178,      64.02,  80.69, grundfos_3, 2328.0,  50,      20.83
"{""grundfos_0"": 2358.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}",      317,      64.01,  99.81, grundfos_0, 2358.0,  81,      25.22
"{""grundfos_0"": 2358.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}",      317,      64.01,  99.81, grundfos_1, 2350.0,  74,      24.15
"{""grundfos_0"": 2358.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}",      317,      64.01,  99.81, grundfos_2, 2358.0,  81,      25.22
"{""grundfos_0"": 2358.0, ""grundfos_1"": 2350.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}",      317,      64.01,  99.81, grundfos_3, 2358.0,  81,      25.22
"{""grundfos_0"": 2585.0, ""grundfos_1"": 2568.0, ""grundfos_2"": 2585.0, ""grundfos_3"": 2568.0}",      706,      64.04, 170.0 , grundfos_0, 2585.0, 179,      43.03
"{""grundfos_0"": 2585.0, ""grundfos_1"": 2568.0, ""grundfos_2"": 2585.0, ""grundfos_3"": 2568.0}",      706,      64.04, 170.0 , grundfos_1, 2568.0, 174,      41.97
"{""grundfos_0"": 2585.0, ""grundfos_1"": 2568.0, ""grundfos_2"": 2585.0, ""grundfos_3"": 2568.0}",      706,      64.04, 170.0 , grundfos_2, 2585.0, 179,      43.03
"{""grundfos_0"": 2585.0, ""grundfos_1"": 2568.0, ""grundfos_2"": 2585.0, ""grundfos_3"": 2568.0}",      706,      64.04, 170.0 , grundfos_3, 2568.0, 174,      41.97
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2595.0}",      726,      64.01, 174.2 , grundfos_0, 2595.0, 182,      43.66
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2595.0}",      726,      64.01, 174.2 , grundfos_1, 2595.0, 182,      43.66
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2595.0}",      726,      64.01, 174.2 , grundfos_2, 2588.0, 180,      43.22
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2595.0}",      726,      64.01, 174.2 , grundfos_3, 2595.0, 182,      43.66
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}",      839,      64.0 , 200.6 , grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}",      839,      64.0 , 200.6 , grundfos_1, 2736.0, 218,      52.25
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}",      839,      64.0 , 200.6 , grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}",      839,      64.0 , 200.6 , grundfos_3, 2690.0, 207,      49.45
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2674.0}",      799,      64.01, 190.88, grundfos_0, 2674.0, 203,      48.48
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2674.0}",      799,      64.01, 190.88, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2674.0}",      799,      64.01, 190.88, grundfos_2, 2624.0, 190,      45.44
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2674.0}",      799,      64.01, 190.88, grundfos_3, 2674.0, 203,      48.48
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}",      512,      64.0 , 132.4 , grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}",      512,      64.0 , 132.4 , grundfos_1, 2436.0, 127,      32.92
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}",      512,      64.0 , 132.4 , grundfos_2, 2436.0, 127,      32.92
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}",      512,      64.0 , 132.4 , grundfos_3, 2436.0, 127,      32.92
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1057,      64.05, 263.43, grundfos_0, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1057,      64.05, 263.43, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1057,      64.05, 263.43, grundfos_3, 2928.0, 259,      64.16
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1057,      64.05, 263.43, grundfos_3, 2979.0, 269,      67.4
"{""grundfos_1"": 2317.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}"                        ,      119,      64.03,  74.31, grundfos_1, 2312.0,  28,      18.4
"{""grundfos_1"": 2317.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}"                        ,      119,      64.03,  74.31, grundfos_1, 2317.0,  35,      19.11
"{""grundfos_1"": 2317.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}"                        ,      119,      64.03,  74.31, grundfos_2, 2312.0,  28,      18.4
"{""grundfos_1"": 2317.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}"                        ,      119,      64.03,  74.31, grundfos_3, 2312.0,  28,      18.4
"{""grundfos_1"": 2979.0, ""grundfos_3"": 2979.0}"                                                ,     1055,      64.05, 262.8 , grundfos_1, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_3"": 2979.0}"                                                ,     1055,      64.05, 262.8 , grundfos_3, 2918.0, 257,      63.53
"{""grundfos_1"": 2979.0, ""grundfos_3"": 2979.0}"                                                ,     1055,      64.05, 262.8 , grundfos_3, 2933.0, 260,      64.47
"{""grundfos_1"": 2979.0, ""grundfos_3"": 2979.0}"                                                ,     1055,      64.05, 262.8 , grundfos_3, 2979.0, 269,      67.4
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2624.0}"                        ,      746,      64.01, 178.62, grundfos_0, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2624.0}"                        ,      746,      64.01, 178.62, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2624.0}"                        ,      746,      64.01, 178.62, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2624.0}"                        ,      746,      64.01, 178.62, grundfos_2, 2624.0, 190,      45.44
"{""grundfos_1"": 2324.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2328.0}"                        ,      190,      64.02,  82.1 , grundfos_1, 2324.0,  45,      20.22
"{""grundfos_1"": 2324.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2328.0}"                        ,      190,      64.02,  82.1 , grundfos_2, 2324.0,  45,      20.22
"{""grundfos_1"": 2324.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2328.0}"                        ,      190,      64.02,  82.1 , grundfos_2, 2328.0,  50,      20.83
"{""grundfos_1"": 2324.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2328.0}"                        ,      190,      64.02,  82.1 , grundfos_3, 2328.0,  50,      20.83
"{""grundfos_1"": 2302.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2302.0}"                        ,       47,      64.0 ,  68.06, grundfos_1, 2302.0,  15,      17.26
"{""grundfos_1"": 2302.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2302.0}"                        ,       47,      64.0 ,  68.06, grundfos_2, 2295.0,   6,      16.59
"{""grundfos_1"": 2302.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2302.0}"                        ,       47,      64.0 ,  68.06, grundfos_3, 2299.0,  11,      16.95
"{""grundfos_1"": 2302.0, ""grundfos_2"": 2295.0, ""grundfos_3"": 2302.0}"                        ,       47,      64.0 ,  68.06, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_0"": 2363.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2367.0}"                        ,      347,      64.01, 104.54, grundfos_0, 2363.0,  85,      25.85
"{""grundfos_0"": 2363.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2367.0}"                        ,      347,      64.01, 104.54, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_0"": 2363.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2367.0}"                        ,      347,      64.01, 104.54, grundfos_3, 2358.0,  81,      25.22
"{""grundfos_0"": 2363.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2367.0}"                        ,      347,      64.01, 104.54, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_1"": 2462.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2462.0}"                        ,      548,      64.0 , 138.9 , grundfos_1, 2462.0, 138,      34.91
"{""grundfos_1"": 2462.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2462.0}"                        ,      548,      64.0 , 138.9 , grundfos_2, 2457.0, 136,      34.54
"{""grundfos_1"": 2462.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2462.0}"                        ,      548,      64.0 , 138.9 , grundfos_3, 2457.0, 136,      34.54
"{""grundfos_1"": 2462.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2462.0}"                        ,      548,      64.0 , 138.9 , grundfos_3, 2462.0, 138,      34.91
"{""grundfos_1"": 2417.0, ""grundfos_2"": 2419.0, ""grundfos_3"": 2419.0}"                        ,      473,      64.01, 125.56, grundfos_1, 2417.0, 118,      31.35
"{""grundfos_1"": 2417.0, ""grundfos_2"": 2419.0, ""grundfos_3"": 2419.0}"                        ,      473,      64.01, 125.56, grundfos_2, 2419.0, 119,      31.52
"{""grundfos_1"": 2417.0, ""grundfos_2"": 2419.0, ""grundfos_3"": 2419.0}"                        ,      473,      64.01, 125.56, grundfos_3, 2415.0, 117,      31.17
"{""grundfos_1"": 2417.0, ""grundfos_2"": 2419.0, ""grundfos_3"": 2419.0}"                        ,      473,      64.01, 125.56, grundfos_3, 2419.0, 119,      31.52
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2363.0, ""grundfos_3"": 2367.0}"                        ,      342,      64.01, 103.73, grundfos_0, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2363.0, ""grundfos_3"": 2367.0}"                        ,      342,      64.01, 103.73, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2363.0, ""grundfos_3"": 2367.0}"                        ,      342,      64.01, 103.73, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2363.0, ""grundfos_3"": 2367.0}"                        ,      342,      64.01, 103.73, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_0"": 2309.0, ""grundfos_3"": 2309.0}"                                                ,       88,      64.02,  71.42, grundfos_0, 2306.0,  20,      17.68
"{""grundfos_0"": 2309.0, ""grundfos_3"": 2309.0}"                                                ,       88,      64.02,  71.42, grundfos_0, 2309.0,  24,      18.03
"{""grundfos_0"": 2309.0, ""grundfos_3"": 2309.0}"                                                ,       88,      64.02,  71.42, grundfos_3, 2306.0,  20,      17.68
"{""grundfos_0"": 2309.0, ""grundfos_3"": 2309.0}"                                                ,       88,      64.02,  71.42, grundfos_3, 2309.0,  24,      18.03
"{""grundfos_0"": 2312.0, ""grundfos_1"": 2307.0}"                                                ,       87,      64.03,  71.37, grundfos_0, 2304.0,  17,      17.43
"{""grundfos_0"": 2312.0, ""grundfos_1"": 2307.0}"                                                ,       87,      64.03,  71.37, grundfos_0, 2307.0,  21,      17.77
"{""grundfos_0"": 2312.0, ""grundfos_1"": 2307.0}"                                                ,       87,      64.03,  71.37, grundfos_0, 2312.0,  28,      18.4
"{""grundfos_0"": 2312.0, ""grundfos_1"": 2307.0}"                                                ,       87,      64.03,  71.37, grundfos_1, 2307.0,  21,      17.77
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      896,      64.0 , 215.42, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      896,      64.0 , 215.42, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      896,      64.0 , 215.42, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      896,      64.0 , 215.42, grundfos_3, 2771.0, 226,      54.39
