pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2324.0}",      147,      64.02,  77.19, grundfos_0, 2316.0,  34,      18.99
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2324.0}",      147,      64.02,  77.19, grundfos_1, 2316.0,  34,      18.99
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2324.0}",      147,      64.02,  77.19, grundfos_2, 2316.0,  34,      18.99
"{""grundfos_0"": 2316.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2324.0}",      147,      64.02,  77.19, grundfos_3, 2324.0,  45,      20.22
"{""grundfos_0"": 2948.0, ""grundfos_1"": 2948.0, ""grundfos_2"": 2948.0, ""grundfos_3"": 2948.0}",     1052,      64.03, 261.72, grundfos_0, 2948.0, 263,      65.43
"{""grundfos_0"": 2948.0, ""grundfos_1"": 2948.0, ""grundfos_2"": 2948.0, ""grundfos_3"": 2948.0}",     1052,      64.03, 261.72, grundfos_1, 2948.0, 263,      65.43
"{""grundfos_0"": 2948.0, ""grundfos_1"": 2948.0, ""grundfos_2"": 2948.0, ""grundfos_3"": 2948.0}",     1052,      64.03, 261.72, grundfos_2, 2948.0, 263,      65.43
"{""grundfos_0"": 2948.0, ""grundfos_1"": 2948.0, ""grundfos_2"": 2948.0, ""grundfos_3"": 2948.0}",     1052,      64.03, 261.72, grundfos_3, 2948.0, 263,      65.43
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2309.0, ""grundfos_3"": 2316.0}"                        ,      109,      64.02,  73.39, grundfos_0, 2314.0,  31,      18.69
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2309.0, ""grundfos_3"": 2316.0}"                        ,      109,      64.02,  73.39, grundfos_1, 2306.0,  20,      17.68
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2309.0, ""grundfos_3"": 2316.0}"                        ,      109,      64.02,  73.39, grundfos_1, 2309.0,  24,      18.03
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2309.0, ""grundfos_3"": 2316.0}"                        ,      109,      64.02,  73.39, grundfos_3, 2316.0,  34,      18.99
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2323.0}",      184,      64.0 ,  81.32, grundfos_0, 2326.0,  48,      20.57
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2323.0}",      184,      64.0 ,  81.32, grundfos_1, 2323.0,  44,      20.09
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2323.0}",      184,      64.0 ,  81.32, grundfos_2, 2326.0,  48,      20.57
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2326.0, ""grundfos_3"": 2323.0}",      184,      64.0 ,  81.32, grundfos_3, 2323.0,  44,      20.09
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      483,      64.0 , 127.27, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      483,      64.0 , 127.27, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      483,      64.0 , 127.27, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      483,      64.0 , 127.27, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_1"": 2571.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      685,      64.02, 165.58, grundfos_1, 2523.0, 160,      39.1
"{""grundfos_1"": 2571.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      685,      64.02, 165.58, grundfos_1, 2571.0, 175,      42.16
"{""grundfos_1"": 2571.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      685,      64.02, 165.58, grundfos_2, 2571.0, 175,      42.16
"{""grundfos_1"": 2571.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      685,      64.02, 165.58, grundfos_3, 2571.0, 175,      42.16
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2682.0, ""grundfos_3"": 2662.0}"                        ,      805,      64.0 , 192.22, grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2682.0, ""grundfos_3"": 2662.0}"                        ,      805,      64.0 , 192.22, grundfos_1, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2682.0, ""grundfos_3"": 2662.0}"                        ,      805,      64.0 , 192.22, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2682.0, ""grundfos_3"": 2662.0}"                        ,      805,      64.0 , 192.22, grundfos_3, 2662.0, 200,      47.75
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2682.0, ""grundfos_2"": 2736.0}"                        ,      851,      64.0 , 203.66, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2682.0, ""grundfos_2"": 2736.0}"                        ,      851,      64.0 , 203.66, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2682.0, ""grundfos_2"": 2736.0}"                        ,      851,      64.0 , 203.66, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2682.0, ""grundfos_2"": 2736.0}"                        ,      851,      64.0 , 203.66, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                        ,     1019,      64.04, 251.25, grundfos_1, 2908.0, 255,      62.89
"{""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                        ,     1019,      64.04, 251.25, grundfos_2, 2903.0, 254,      62.58
"{""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                        ,     1019,      64.04, 251.25, grundfos_2, 2908.0, 255,      62.89
"{""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                        ,     1019,      64.04, 251.25, grundfos_3, 2908.0, 255,      62.89
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0}"                        ,      850,      64.0 , 203.4 , grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0}"                        ,      850,      64.0 , 203.4 , grundfos_1, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0}"                        ,      850,      64.0 , 203.4 , grundfos_1, 2736.0, 218,      52.25
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0}"                        ,      850,      64.0 , 203.4 , grundfos_2, 2736.0, 218,      52.25
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}"                        ,      133,      64.02,  75.66, grundfos_1, 2314.0,  31,      18.69
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}"                        ,      133,      64.02,  75.66, grundfos_1, 2316.0,  34,      18.99
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}"                        ,      133,      64.02,  75.66, grundfos_2, 2316.0,  34,      18.99
"{""grundfos_1"": 2316.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2316.0}"                        ,      133,      64.02,  75.66, grundfos_3, 2316.0,  34,      18.99
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2686.0}"                                                ,      824,      64.0 , 196.84, grundfos_0, 2682.0, 205,      48.97
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2686.0}"                                                ,      824,      64.0 , 196.84, grundfos_0, 2686.0, 206,      49.21
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2686.0}"                                                ,      824,      64.0 , 196.84, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_2"": 2686.0}"                                                ,      824,      64.0 , 196.84, grundfos_2, 2686.0, 206,      49.21
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      379,      64.01, 109.7 , grundfos_0, 2367.0,  88,      26.33
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      379,      64.01, 109.7 , grundfos_0, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      379,      64.01, 109.7 , grundfos_1, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      379,      64.01, 109.7 , grundfos_3, 2380.0,  97,      27.79
{}                                                                                                ,     1113,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2845.0, ""grundfos_2"": 2831.0, ""grundfos_3"": 2831.0}"                        ,      959,      64.05, 233.19, grundfos_1, 2831.0, 239,      58.08
"{""grundfos_1"": 2845.0, ""grundfos_2"": 2831.0, ""grundfos_3"": 2831.0}"                        ,      959,      64.05, 233.19, grundfos_1, 2845.0, 242,      58.95
"{""grundfos_1"": 2845.0, ""grundfos_2"": 2831.0, ""grundfos_3"": 2831.0}"                        ,      959,      64.05, 233.19, grundfos_2, 2831.0, 239,      58.08
"{""grundfos_1"": 2845.0, ""grundfos_2"": 2831.0, ""grundfos_3"": 2831.0}"                        ,      959,      64.05, 233.19, grundfos_3, 2831.0, 239,      58.08
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2736.0}"                                                ,      844,      64.0 , 201.89, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2736.0}"                                                ,      844,      64.0 , 201.89, grundfos_1, 2690.0, 207,      49.45
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2736.0}"                                                ,      844,      64.0 , 201.89, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2719.0, ""grundfos_2"": 2736.0}"                                                ,      844,      64.0 , 201.89, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_1"": 2561.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      694,      64.02, 167.38, grundfos_1, 2561.0, 172,      41.53
"{""grundfos_1"": 2561.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      694,      64.02, 167.38, grundfos_2, 2571.0, 175,      42.16
"{""grundfos_1"": 2561.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      694,      64.02, 167.38, grundfos_3, 2561.0, 172,      41.53
"{""grundfos_1"": 2561.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      694,      64.02, 167.38, grundfos_3, 2571.0, 175,      42.16
"{""grundfos_0"": 2340.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2341.0}"                        ,      255,      64.02,  90.66, grundfos_0, 2339.0,  63,      22.56
"{""grundfos_0"": 2340.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2341.0}"                        ,      255,      64.02,  90.66, grundfos_0, 2340.0,  64,      22.7
"{""grundfos_0"": 2340.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2341.0}"                        ,      255,      64.02,  90.66, grundfos_1, 2339.0,  63,      22.56
"{""grundfos_0"": 2340.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2341.0}"                        ,      255,      64.02,  90.66, grundfos_2, 2341.0,  65,      22.84
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2467.0}"                        ,      556,      64.0 , 140.38, grundfos_0, 2462.0, 138,      34.91
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2467.0}"                        ,      556,      64.0 , 140.38, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2467.0}"                        ,      556,      64.0 , 140.38, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2467.0}"                        ,      556,      64.0 , 140.38, grundfos_2, 2467.0, 140,      35.28
"{""grundfos_0"": 2327.0, ""grundfos_1"": 2337.0}"                                                ,      213,      64.01,  85.01, grundfos_0, 2327.0,  49,      20.7
"{""grundfos_0"": 2327.0, ""grundfos_1"": 2337.0}"                                                ,      213,      64.01,  85.01, grundfos_1, 2327.0,  49,      20.7
"{""grundfos_0"": 2327.0, ""grundfos_1"": 2337.0}"                                                ,      213,      64.01,  85.01, grundfos_1, 2331.0,  54,      21.34
"{""grundfos_0"": 2327.0, ""grundfos_1"": 2337.0}"                                                ,      213,      64.01,  85.01, grundfos_1, 2337.0,  61,      22.27
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      744,      64.01, 178.18, grundfos_0, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      744,      64.01, 178.18, grundfos_1, 2588.0, 180,      43.22
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      744,      64.01, 178.18, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      744,      64.01, 178.18, grundfos_3, 2613.0, 187,      44.76
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2457.0}"                        ,      537,      64.0 , 136.91, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2457.0}"                        ,      537,      64.0 , 136.91, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2457.0}"                        ,      537,      64.0 , 136.91, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2457.0}"                        ,      537,      64.0 , 136.91, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      530,      64.0 , 135.64, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      530,      64.0 , 135.64, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      530,      64.0 , 135.64, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      530,      64.0 , 135.64, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2423.0}"                                                ,      493,      64.0 , 129.05, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2423.0}"                                                ,      493,      64.0 , 129.05, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2423.0}"                                                ,      493,      64.0 , 129.05, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2423.0}"                                                ,      493,      64.0 , 129.05, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_1"": 2311.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       96,      64.01,  72.09, grundfos_1, 2308.0,  23,      17.93
"{""grundfos_1"": 2311.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       96,      64.01,  72.09, grundfos_1, 2311.0,  27,      18.3
"{""grundfos_1"": 2311.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       96,      64.01,  72.09, grundfos_2, 2308.0,  23,      17.93
"{""grundfos_1"": 2311.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       96,      64.01,  72.09, grundfos_3, 2308.0,  23,      17.93
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2358.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}",      339,      64.01, 103.25, grundfos_0, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2358.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}",      339,      64.01, 103.25, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2358.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}",      339,      64.01, 103.25, grundfos_2, 2363.0,  85,      25.85
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2358.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}",      339,      64.01, 103.25, grundfos_3, 2363.0,  85,      25.85
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2457.0}"                        ,      517,      64.0 , 133.3 , grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2457.0}"                        ,      517,      64.0 , 133.3 , grundfos_1, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2457.0}"                        ,      517,      64.0 , 133.3 , grundfos_2, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2457.0}"                        ,      517,      64.0 , 133.3 , grundfos_2, 2457.0, 136,      34.54
"{""grundfos_0"": 2854.0, ""grundfos_1"": 2958.0, ""grundfos_3"": 2883.0}"                        ,     1003,      64.01, 246.4 , grundfos_0, 2854.0, 244,      59.51
"{""grundfos_0"": 2854.0, ""grundfos_1"": 2958.0, ""grundfos_3"": 2883.0}"                        ,     1003,      64.01, 246.4 , grundfos_1, 2854.0, 244,      59.51
"{""grundfos_0"": 2854.0, ""grundfos_1"": 2958.0, ""grundfos_3"": 2883.0}"                        ,     1003,      64.01, 246.4 , grundfos_1, 2958.0, 265,      66.06
"{""grundfos_0"": 2854.0, ""grundfos_1"": 2958.0, ""grundfos_3"": 2883.0}"                        ,     1003,      64.01, 246.4 , grundfos_3, 2883.0, 250,      61.32
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2674.0}",      813,      64.01, 194.16, grundfos_0, 2678.0, 204,      48.72
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2674.0}",      813,      64.01, 194.16, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2674.0}",      813,      64.01, 194.16, grundfos_2, 2674.0, 203,      48.48
"{""grundfos_0"": 2678.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2674.0}",      813,      64.01, 194.16, grundfos_3, 2674.0, 203,      48.48
"{""grundfos_2"": 2736.0, ""grundfos_3"": 2690.0}"                                                ,      845,      64.0 , 202.13, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_2"": 2736.0, ""grundfos_3"": 2690.0}"                                                ,      845,      64.0 , 202.13, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_2"": 2736.0, ""grundfos_3"": 2690.0}"                                                ,      845,      64.0 , 202.13, grundfos_3, 2686.0, 206,      49.21
"{""grundfos_2"": 2736.0, ""grundfos_3"": 2690.0}"                                                ,      845,      64.0 , 202.13, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2639.0, ""grundfos_2"": 2674.0}"                        ,      787,      64.01, 188.07, grundfos_0, 2674.0, 203,      48.48
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2639.0, ""grundfos_2"": 2674.0}"                        ,      787,      64.01, 188.07, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2639.0, ""grundfos_2"": 2674.0}"                        ,      787,      64.01, 188.07, grundfos_1, 2639.0, 194,      46.35
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2639.0, ""grundfos_2"": 2674.0}"                        ,      787,      64.01, 188.07, grundfos_2, 2674.0, 203,      48.48
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2821.0}",      948,      64.0 , 229.88, grundfos_0, 2821.0, 237,      57.47
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2821.0}",      948,      64.0 , 229.88, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2821.0}",      948,      64.0 , 229.88, grundfos_2, 2821.0, 237,      57.47
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2821.0}",      948,      64.0 , 229.88, grundfos_3, 2821.0, 237,      57.47
"{""grundfos_2"": 2336.0, ""grundfos_3"": 2330.0}"                                                ,      209,      64.0 ,  84.47, grundfos_2, 2326.0,  48,      20.57
"{""grundfos_2"": 2336.0, ""grundfos_3"": 2330.0}"                                                ,      209,      64.0 ,  84.47, grundfos_2, 2336.0,  60,      22.13
"{""grundfos_2"": 2336.0, ""grundfos_3"": 2330.0}"                                                ,      209,      64.0 ,  84.47, grundfos_3, 2326.0,  48,      20.57
"{""grundfos_2"": 2336.0, ""grundfos_3"": 2330.0}"                                                ,      209,      64.0 ,  84.47, grundfos_3, 2330.0,  53,      21.2
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      748,      64.01, 179.04, grundfos_0, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      748,      64.01, 179.04, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      748,      64.01, 179.04, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}",      748,      64.01, 179.04, grundfos_3, 2613.0, 187,      44.76
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      894,      64.0 , 214.86, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      894,      64.0 , 214.86, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      894,      64.0 , 214.86, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      894,      64.0 , 214.86, grundfos_3, 2771.0, 226,      54.39
{}                                                                                                ,     1116,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2551.0}",      664,      64.01, 161.2 , grundfos_0, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2551.0}",      664,      64.01, 161.2 , grundfos_1, 2532.0, 163,      39.69
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2551.0}",      664,      64.01, 161.2 , grundfos_2, 2532.0, 163,      39.69
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2551.0}",      664,      64.01, 161.2 , grundfos_3, 2551.0, 169,      40.91
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}"                        ,      895,      64.0 , 215.17, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}"                        ,      895,      64.0 , 215.17, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}"                        ,      895,      64.0 , 215.17, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2798.0}"                        ,      895,      64.0 , 215.17, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2445.0}"                        ,      514,      64.0 , 132.78, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2445.0}"                        ,      514,      64.0 , 132.78, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2445.0}"                        ,      514,      64.0 , 132.78, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2445.0}"                        ,      514,      64.0 , 132.78, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_0"": 2462.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      549,      64.0 , 139.11, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2462.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      549,      64.0 , 139.11, grundfos_0, 2462.0, 138,      34.91
"{""grundfos_0"": 2462.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      549,      64.0 , 139.11, grundfos_2, 2467.0, 140,      35.28
"{""grundfos_0"": 2462.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      549,      64.0 , 139.11, grundfos_3, 2467.0, 140,      35.28
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      452,      64.0 , 121.92, grundfos_1, 2409.0, 114,      30.65
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      452,      64.0 , 121.92, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      452,      64.0 , 121.92, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_1"": 2409.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      452,      64.0 , 121.92, grundfos_3, 2411.0, 115,      30.82
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2457.0}"                        ,      515,      64.0 , 132.96, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2457.0}"                        ,      515,      64.0 , 132.96, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2457.0}"                        ,      515,      64.0 , 132.96, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2457.0}"                        ,      515,      64.0 , 132.96, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_0"": 2682.0, ""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0}"                        ,      819,      64.0 , 195.62, grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2682.0, ""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0}"                        ,      819,      64.0 , 195.62, grundfos_0, 2682.0, 205,      48.97
"{""grundfos_0"": 2682.0, ""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0}"                        ,      819,      64.0 , 195.62, grundfos_1, 2690.0, 207,      49.45
"{""grundfos_0"": 2682.0, ""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0}"                        ,      819,      64.0 , 195.62, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2391.0}"                        ,      424,      64.0 , 117.16, grundfos_0, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2391.0}"                        ,      424,      64.0 , 117.16, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2391.0}"                        ,      424,      64.0 , 117.16, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2391.0}"                        ,      424,      64.0 , 117.16, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1067,      64.05, 266.67, grundfos_1, 2933.0, 260,      64.47
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1067,      64.05, 266.67, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1067,      64.05, 266.67, grundfos_2, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1067,      64.05, 266.67, grundfos_3, 2979.0, 269,      67.4
{}                                                                                                ,     1083,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2328.0}"                        ,      210,      64.02,  84.6 , grundfos_0, 2332.0,  55,      21.47
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2328.0}"                        ,      210,      64.02,  84.6 , grundfos_1, 2328.0,  50,      20.83
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2328.0}"                        ,      210,      64.02,  84.6 , grundfos_1, 2332.0,  55,      21.47
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2328.0}"                        ,      210,      64.02,  84.6 , grundfos_2, 2328.0,  50,      20.83
"{""grundfos_2"": 2639.0, ""grundfos_3"": 2624.0}"                                                ,      753,      64.01, 180.21, grundfos_2, 2595.0, 182,      43.66
"{""grundfos_2"": 2639.0, ""grundfos_3"": 2624.0}"                                                ,      753,      64.01, 180.21, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_2"": 2639.0, ""grundfos_3"": 2624.0}"                                                ,      753,      64.01, 180.21, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_2"": 2639.0, ""grundfos_3"": 2624.0}"                                                ,      753,      64.01, 180.21, grundfos_3, 2624.0, 190,      45.44
"{""grundfos_0"": 2388.0, ""grundfos_1"": 2388.0, ""grundfos_2"": 2388.0, ""grundfos_3"": 2388.0}",      408,      64.02, 114.48, grundfos_0, 2388.0, 102,      28.62
"{""grundfos_0"": 2388.0, ""grundfos_1"": 2388.0, ""grundfos_2"": 2388.0, ""grundfos_3"": 2388.0}",      408,      64.02, 114.48, grundfos_1, 2388.0, 102,      28.62
"{""grundfos_0"": 2388.0, ""grundfos_1"": 2388.0, ""grundfos_2"": 2388.0, ""grundfos_3"": 2388.0}",      408,      64.02, 114.48, grundfos_2, 2388.0, 102,      28.62
"{""grundfos_0"": 2388.0, ""grundfos_1"": 2388.0, ""grundfos_2"": 2388.0, ""grundfos_3"": 2388.0}",      408,      64.02, 114.48, grundfos_3, 2388.0, 102,      28.62
"{""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0}"                                                ,     1016,      64.04, 250.32, grundfos_1, 2898.0, 253,      62.27
"{""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0}"                                                ,     1016,      64.04, 250.32, grundfos_1, 2908.0, 255,      62.89
"{""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0}"                                                ,     1016,      64.04, 250.32, grundfos_2, 2898.0, 253,      62.27
"{""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0}"                                                ,     1016,      64.04, 250.32, grundfos_2, 2908.0, 255,      62.89
"{""grundfos_0"": 2581.0, ""grundfos_1"": 2581.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2581.0}",      712,      64.0 , 171.16, grundfos_0, 2581.0, 178,      42.79
"{""grundfos_0"": 2581.0, ""grundfos_1"": 2581.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2581.0}",      712,      64.0 , 171.16, grundfos_1, 2581.0, 178,      42.79
"{""grundfos_0"": 2581.0, ""grundfos_1"": 2581.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2581.0}",      712,      64.0 , 171.16, grundfos_2, 2581.0, 178,      42.79
"{""grundfos_0"": 2581.0, ""grundfos_1"": 2581.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2581.0}",      712,      64.0 , 171.16, grundfos_3, 2581.0, 178,      42.79
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2423.0, ""grundfos_2"": 2436.0}"                        ,      496,      64.0 , 129.56, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2423.0, ""grundfos_2"": 2436.0}"                        ,      496,      64.0 , 129.56, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2423.0, ""grundfos_2"": 2436.0}"                        ,      496,      64.0 , 129.56, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2423.0, ""grundfos_2"": 2436.0}"                        ,      496,      64.0 , 129.56, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_0"": 2292.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,       20,      64.02,  66.1 , grundfos_0, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,       20,      64.02,  66.1 , grundfos_2, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,       20,      64.02,  66.1 , grundfos_2, 2297.0,   8,      16.74
"{""grundfos_0"": 2292.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,       20,      64.02,  66.1 , grundfos_3, 2297.0,   8,      16.74
{}                                                                                                ,     1081,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2339.0}",      254,      64.02,  90.52, grundfos_0, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2339.0}",      254,      64.02,  90.52, grundfos_1, 2339.0,  63,      22.56
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2339.0}",      254,      64.02,  90.52, grundfos_2, 2339.0,  63,      22.56
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2339.0, ""grundfos_2"": 2339.0, ""grundfos_3"": 2339.0}",      254,      64.02,  90.52, grundfos_3, 2339.0,  63,      22.56
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2347.0}",      288,      64.02,  95.44, grundfos_0, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2347.0}",      288,      64.02,  95.44, grundfos_1, 2349.0,  73,      24.01
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2347.0}",      288,      64.02,  95.44, grundfos_2, 2349.0,  73,      24.01
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2347.0}",      288,      64.02,  95.44, grundfos_3, 2347.0,  71,      23.71
"{""grundfos_1"": 2312.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}"                        ,      105,      64.03,  72.97, grundfos_1, 2307.0,  21,      17.77
"{""grundfos_1"": 2312.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}"                        ,      105,      64.03,  72.97, grundfos_1, 2312.0,  28,      18.4
"{""grundfos_1"": 2312.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}"                        ,      105,      64.03,  72.97, grundfos_2, 2312.0,  28,      18.4
"{""grundfos_1"": 2312.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}"                        ,      105,      64.03,  72.97, grundfos_3, 2312.0,  28,      18.4
"{""grundfos_1"": 2462.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      546,      64.0 , 138.53, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_1"": 2462.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      546,      64.0 , 138.53, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_1"": 2462.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      546,      64.0 , 138.53, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_1"": 2462.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      546,      64.0 , 138.53, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2535.0}"                        ,      665,      64.0 , 161.4 , grundfos_0, 2535.0, 164,      39.89
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2535.0}"                        ,      665,      64.0 , 161.4 , grundfos_1, 2535.0, 164,      39.89
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2535.0}"                        ,      665,      64.0 , 161.4 , grundfos_1, 2564.0, 173,      41.73
"{""grundfos_0"": 2535.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2535.0}"                        ,      665,      64.0 , 161.4 , grundfos_2, 2535.0, 164,      39.89
"{""grundfos_1"": 2529.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2551.0}"                        ,      662,      64.01, 160.8 , grundfos_1, 2529.0, 162,      39.49
"{""grundfos_1"": 2529.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2551.0}"                        ,      662,      64.01, 160.8 , grundfos_2, 2529.0, 162,      39.49
"{""grundfos_1"": 2529.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2551.0}"                        ,      662,      64.01, 160.8 , grundfos_2, 2551.0, 169,      40.91
"{""grundfos_1"": 2529.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2551.0}"                        ,      662,      64.01, 160.8 , grundfos_3, 2551.0, 169,      40.91
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2386.0}"                        ,      407,      64.0 , 114.3 , grundfos_1, 2386.0, 101,      28.45
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2386.0}"                        ,      407,      64.0 , 114.3 , grundfos_1, 2391.0, 104,      28.95
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2386.0}"                        ,      407,      64.0 , 114.3 , grundfos_2, 2386.0, 101,      28.45
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2386.0}"                        ,      407,      64.0 , 114.3 , grundfos_3, 2386.0, 101,      28.45
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2613.0}"                        ,      749,      64.01, 179.3 , grundfos_0, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2613.0}"                        ,      749,      64.01, 179.3 , grundfos_1, 2595.0, 182,      43.66
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2613.0}"                        ,      749,      64.01, 179.3 , grundfos_1, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2613.0}"                        ,      749,      64.01, 179.3 , grundfos_3, 2613.0, 187,      44.76
"{""grundfos_0"": 2532.0, ""grundfos_2"": 2511.0, ""grundfos_3"": 2511.0}"                        ,      631,      64.01, 154.62, grundfos_0, 2511.0, 156,      38.31
"{""grundfos_0"": 2532.0, ""grundfos_2"": 2511.0, ""grundfos_3"": 2511.0}"                        ,      631,      64.01, 154.62, grundfos_0, 2532.0, 163,      39.69
"{""grundfos_0"": 2532.0, ""grundfos_2"": 2511.0, ""grundfos_3"": 2511.0}"                        ,      631,      64.01, 154.62, grundfos_2, 2511.0, 156,      38.31
"{""grundfos_0"": 2532.0, ""grundfos_2"": 2511.0, ""grundfos_3"": 2511.0}"                        ,      631,      64.01, 154.62, grundfos_3, 2511.0, 156,      38.31
"{""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                                                ,     1018,      64.04, 250.94, grundfos_2, 2903.0, 254,      62.58
"{""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                                                ,     1018,      64.04, 250.94, grundfos_2, 2908.0, 255,      62.89
"{""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                                                ,     1018,      64.04, 250.94, grundfos_3, 2903.0, 254,      62.58
"{""grundfos_2"": 2908.0, ""grundfos_3"": 2908.0}"                                                ,     1018,      64.04, 250.94, grundfos_3, 2908.0, 255,      62.89
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_3"": 2310.0}"                        ,       97,      64.0 ,  72.19, grundfos_0, 2310.0,  26,      18.2
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_3"": 2310.0}"                        ,       97,      64.0 ,  72.19, grundfos_1, 2305.0,  19,      17.59
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_3"": 2310.0}"                        ,       97,      64.0 ,  72.19, grundfos_1, 2310.0,  26,      18.2
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_3"": 2310.0}"                        ,       97,      64.0 ,  72.19, grundfos_3, 2310.0,  26,      18.2
"{""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                        ,       35,      64.05,  67.23, grundfos_1, 2295.0,   5,      16.53
"{""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                        ,       35,      64.05,  67.23, grundfos_1, 2299.0,  10,      16.9
"{""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                        ,       35,      64.05,  67.23, grundfos_2, 2299.0,  10,      16.9
"{""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                        ,       35,      64.05,  67.23, grundfos_3, 2299.0,  10,      16.9
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      841,      64.0 , 201.1 , grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      841,      64.0 , 201.1 , grundfos_1, 2719.0, 214,      51.22
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      841,      64.0 , 201.1 , grundfos_3, 2686.0, 206,      49.21
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2719.0, ""grundfos_3"": 2719.0}"                        ,      841,      64.0 , 201.1 , grundfos_3, 2719.0, 214,      51.22
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      390,      64.01, 111.49, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      390,      64.01, 111.49, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      390,      64.01, 111.49, grundfos_2, 2380.0,  97,      27.79
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      390,      64.01, 111.49, grundfos_3, 2380.0,  97,      27.79
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2535.0}"                        ,      674,      64.0 , 163.24, grundfos_0, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2535.0}"                        ,      674,      64.0 , 163.24, grundfos_1, 2535.0, 164,      39.89
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2535.0}"                        ,      674,      64.0 , 163.24, grundfos_1, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2535.0}"                        ,      674,      64.0 , 163.24, grundfos_2, 2535.0, 164,      39.89
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2979.0, ""grundfos_3"": 2918.0}"                        ,     1042,      64.05, 258.61, grundfos_0, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2979.0, ""grundfos_3"": 2918.0}"                        ,     1042,      64.05, 258.61, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2979.0, ""grundfos_3"": 2918.0}"                        ,     1042,      64.05, 258.61, grundfos_3, 2913.0, 256,      63.21
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2979.0, ""grundfos_3"": 2918.0}"                        ,     1042,      64.05, 258.61, grundfos_3, 2918.0, 257,      63.53
"{""grundfos_1"": 2526.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}"                        ,      673,      64.02, 163.07, grundfos_1, 2526.0, 161,      39.3
"{""grundfos_1"": 2526.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}"                        ,      673,      64.02, 163.07, grundfos_2, 2548.0, 168,      40.71
"{""grundfos_1"": 2526.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}"                        ,      673,      64.02, 163.07, grundfos_2, 2561.0, 172,      41.53
"{""grundfos_1"": 2526.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}"                        ,      673,      64.02, 163.07, grundfos_3, 2561.0, 172,      41.53
"{""grundfos_0"": 2330.0, ""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}",      208,      64.05,  84.36, grundfos_0, 2330.0,  52,      21.09
"{""grundfos_0"": 2330.0, ""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}",      208,      64.05,  84.36, grundfos_1, 2330.0,  52,      21.09
"{""grundfos_0"": 2330.0, ""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}",      208,      64.05,  84.36, grundfos_2, 2330.0,  52,      21.09
"{""grundfos_0"": 2330.0, ""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}",      208,      64.05,  84.36, grundfos_3, 2330.0,  52,      21.09
"{""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2421.0}"                        ,      454,      64.0 , 122.28, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2421.0}"                        ,      454,      64.0 , 122.28, grundfos_1, 2411.0, 115,      30.82
"{""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2421.0}"                        ,      454,      64.0 , 122.28, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_1"": 2411.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2421.0}"                        ,      454,      64.0 , 122.28, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_0"": 2342.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2347.0}"                        ,      267,      64.02,  92.38, grundfos_0, 2341.0,  65,      22.84
"{""grundfos_0"": 2342.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2347.0}"                        ,      267,      64.02,  92.38, grundfos_0, 2342.0,  66,      22.99
"{""grundfos_0"": 2342.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2347.0}"                        ,      267,      64.02,  92.38, grundfos_1, 2341.0,  65,      22.84
"{""grundfos_0"": 2342.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2347.0}"                        ,      267,      64.02,  92.38, grundfos_2, 2347.0,  71,      23.71
{}                                                                                                ,     1073,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2324.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2319.0}"                        ,      171,      64.02,  79.89, grundfos_0, 2324.0,  45,      20.22
"{""grundfos_0"": 2324.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2319.0}"                        ,      171,      64.02,  79.89, grundfos_2, 2319.0,  38,      19.42
