pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2324.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2319.0}"                        ,      171,      64.02,  79.89, grundfos_2, 2328.0,  50,      20.83
"{""grundfos_0"": 2324.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2319.0}"                        ,      171,      64.02,  79.89, grundfos_3, 2319.0,  38,      19.42
"{""grundfos_1"": 2341.0, ""grundfos_2"": 2332.0, ""grundfos_3"": 2341.0}"                        ,      249,      64.02,  89.85, grundfos_1, 2341.0,  65,      22.84
"{""grundfos_1"": 2341.0, ""grundfos_2"": 2332.0, ""grundfos_3"": 2341.0}"                        ,      249,      64.02,  89.85, grundfos_2, 2332.0,  55,      21.47
"{""grundfos_1"": 2341.0, ""grundfos_2"": 2332.0, ""grundfos_3"": 2341.0}"                        ,      249,      64.02,  89.85, grundfos_3, 2340.0,  64,      22.7
"{""grundfos_1"": 2341.0, ""grundfos_2"": 2332.0, ""grundfos_3"": 2341.0}"                        ,      249,      64.02,  89.85, grundfos_3, 2341.0,  65,      22.84
"{""grundfos_1"": 2908.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2908.0}"                        ,     1009,      64.04, 248.19, grundfos_1, 2908.0, 255,      62.89
"{""grundfos_1"": 2908.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2908.0}"                        ,     1009,      64.04, 248.19, grundfos_2, 2864.0, 246,      60.14
"{""grundfos_1"": 2908.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2908.0}"                        ,     1009,      64.04, 248.19, grundfos_2, 2898.0, 253,      62.27
"{""grundfos_1"": 2908.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2908.0}"                        ,     1009,      64.04, 248.19, grundfos_3, 2908.0, 255,      62.89
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      933,      64.0 , 225.62, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      933,      64.0 , 225.62, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      933,      64.0 , 225.62, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      933,      64.0 , 225.62, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0, ""grundfos_3"": 2436.0}"                        ,      502,      64.0 , 130.62, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0, ""grundfos_3"": 2436.0}"                        ,      502,      64.0 , 130.62, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0, ""grundfos_3"": 2436.0}"                        ,      502,      64.0 , 130.62, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_0"": 2436.0, ""grundfos_1"": 2436.0, ""grundfos_3"": 2436.0}"                        ,      502,      64.0 , 130.62, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_0"": 2313.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2313.0}"                        ,      106,      64.01,  73.04, grundfos_0, 2313.0,  30,      18.59
"{""grundfos_0"": 2313.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2313.0}"                        ,      106,      64.01,  73.04, grundfos_2, 2308.0,  23,      17.93
"{""grundfos_0"": 2313.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2313.0}"                        ,      106,      64.01,  73.04, grundfos_3, 2308.0,  23,      17.93
"{""grundfos_0"": 2313.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2313.0}"                        ,      106,      64.01,  73.04, grundfos_3, 2313.0,  30,      18.59
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2749.0}",      891,      64.0 , 214.07, grundfos_0, 2736.0, 218,      52.25
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2749.0}",      891,      64.0 , 214.07, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2749.0}",      891,      64.0 , 214.07, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2749.0}",      891,      64.0 , 214.07, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_1"": 2535.0, ""grundfos_2"": 2505.0, ""grundfos_3"": 2505.0}"                        ,      626,      64.0 , 153.65, grundfos_1, 2505.0, 154,      37.92
"{""grundfos_1"": 2535.0, ""grundfos_2"": 2505.0, ""grundfos_3"": 2505.0}"                        ,      626,      64.0 , 153.65, grundfos_1, 2535.0, 164,      39.89
"{""grundfos_1"": 2535.0, ""grundfos_2"": 2505.0, ""grundfos_3"": 2505.0}"                        ,      626,      64.0 , 153.65, grundfos_2, 2505.0, 154,      37.92
"{""grundfos_1"": 2535.0, ""grundfos_2"": 2505.0, ""grundfos_3"": 2505.0}"                        ,      626,      64.0 , 153.65, grundfos_3, 2505.0, 154,      37.92
"{""grundfos_0"": 2520.0, ""grundfos_2"": 2526.0, ""grundfos_3"": 2561.0}"                        ,      653,      64.02, 159.03, grundfos_0, 2520.0, 159,      38.9
"{""grundfos_0"": 2520.0, ""grundfos_2"": 2526.0, ""grundfos_3"": 2561.0}"                        ,      653,      64.02, 159.03, grundfos_2, 2526.0, 161,      39.3
"{""grundfos_0"": 2520.0, ""grundfos_2"": 2526.0, ""grundfos_3"": 2561.0}"                        ,      653,      64.02, 159.03, grundfos_3, 2526.0, 161,      39.3
"{""grundfos_0"": 2520.0, ""grundfos_2"": 2526.0, ""grundfos_3"": 2561.0}"                        ,      653,      64.02, 159.03, grundfos_3, 2561.0, 172,      41.53
"{""grundfos_1"": 2670.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2690.0}"                        ,      811,      64.0 , 193.68, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_1"": 2670.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2690.0}"                        ,      811,      64.0 , 193.68, grundfos_2, 2662.0, 200,      47.75
"{""grundfos_1"": 2670.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2690.0}"                        ,      811,      64.0 , 193.68, grundfos_3, 2670.0, 202,      48.24
"{""grundfos_1"": 2670.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2690.0}"                        ,      811,      64.0 , 193.68, grundfos_3, 2690.0, 207,      49.45
{}                                                                                                ,     1100,           ,       ,           ,       ,    ,        
"{""grundfos_2"": 2771.0, ""grundfos_3"": 2749.0}"                                                ,      879,      64.0 , 210.9 , grundfos_2, 2719.0, 214,      51.22
"{""grundfos_2"": 2771.0, ""grundfos_3"": 2749.0}"                                                ,      879,      64.0 , 210.9 , grundfos_2, 2771.0, 226,      54.39
"{""grundfos_2"": 2771.0, ""grundfos_3"": 2749.0}"                                                ,      879,      64.0 , 210.9 , grundfos_3, 2736.0, 218,      52.25
"{""grundfos_2"": 2771.0, ""grundfos_3"": 2749.0}"                                                ,      879,      64.0 , 210.9 , grundfos_3, 2749.0, 221,      53.04
"{""grundfos_0"": 2958.0, ""grundfos_1"": 2958.0, ""grundfos_2"": 2958.0, ""grundfos_3"": 2958.0}",     1060,      64.01, 264.24, grundfos_0, 2958.0, 265,      66.06
"{""grundfos_0"": 2958.0, ""grundfos_1"": 2958.0, ""grundfos_2"": 2958.0, ""grundfos_3"": 2958.0}",     1060,      64.01, 264.24, grundfos_1, 2958.0, 265,      66.06
"{""grundfos_0"": 2958.0, ""grundfos_1"": 2958.0, ""grundfos_2"": 2958.0, ""grundfos_3"": 2958.0}",     1060,      64.01, 264.24, grundfos_2, 2958.0, 265,      66.06
"{""grundfos_0"": 2958.0, ""grundfos_1"": 2958.0, ""grundfos_2"": 2958.0, ""grundfos_3"": 2958.0}",     1060,      64.01, 264.24, grundfos_3, 2958.0, 265,      66.06
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2719.0}"                        ,      832,      64.0 , 198.85, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2719.0}"                        ,      832,      64.0 , 198.85, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2719.0}"                        ,      832,      64.0 , 198.85, grundfos_3, 2682.0, 205,      48.97
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2719.0}"                        ,      832,      64.0 , 198.85, grundfos_3, 2719.0, 214,      51.22
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}"                        ,      644,      64.01, 157.18, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}"                        ,      644,      64.01, 157.18, grundfos_2, 2508.0, 155,      38.11
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}"                        ,      644,      64.01, 157.18, grundfos_2, 2532.0, 163,      39.69
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2532.0}"                        ,      644,      64.01, 157.18, grundfos_3, 2532.0, 163,      39.69
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2639.0}"                                                ,      758,      64.01, 181.31, grundfos_1, 2613.0, 187,      44.76
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2639.0}"                                                ,      758,      64.01, 181.31, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2639.0}"                                                ,      758,      64.01, 181.31, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_1"": 2624.0, ""grundfos_2"": 2639.0}"                                                ,      758,      64.01, 181.31, grundfos_2, 2639.0, 194,      46.35
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2908.0}"                                                ,     1024,      64.04, 252.84, grundfos_0, 2908.0, 255,      62.89
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2908.0}"                                                ,     1024,      64.04, 252.84, grundfos_0, 2938.0, 261,      64.79
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2908.0}"                                                ,     1024,      64.04, 252.84, grundfos_1, 2898.0, 253,      62.27
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2908.0}"                                                ,     1024,      64.04, 252.84, grundfos_1, 2908.0, 255,      62.89
"{""grundfos_0"": 2330.0, ""grundfos_1"": 2336.0, ""grundfos_3"": 2336.0}"                        ,      217,      64.0 ,  85.55, grundfos_0, 2330.0,  53,      21.2
"{""grundfos_0"": 2330.0, ""grundfos_1"": 2336.0, ""grundfos_3"": 2336.0}"                        ,      217,      64.0 ,  85.55, grundfos_1, 2323.0,  44,      20.09
"{""grundfos_0"": 2330.0, ""grundfos_1"": 2336.0, ""grundfos_3"": 2336.0}"                        ,      217,      64.0 ,  85.55, grundfos_1, 2336.0,  60,      22.13
"{""grundfos_0"": 2330.0, ""grundfos_1"": 2336.0, ""grundfos_3"": 2336.0}"                        ,      217,      64.0 ,  85.55, grundfos_3, 2336.0,  60,      22.13
"{""grundfos_0"": 2327.0, ""grundfos_1"": 2327.0, ""grundfos_2"": 2327.0, ""grundfos_3"": 2327.0}",      196,      64.01,  82.8 , grundfos_0, 2327.0,  49,      20.7
"{""grundfos_0"": 2327.0, ""grundfos_1"": 2327.0, ""grundfos_2"": 2327.0, ""grundfos_3"": 2327.0}",      196,      64.01,  82.8 , grundfos_1, 2327.0,  49,      20.7
"{""grundfos_0"": 2327.0, ""grundfos_1"": 2327.0, ""grundfos_2"": 2327.0, ""grundfos_3"": 2327.0}",      196,      64.01,  82.8 , grundfos_2, 2327.0,  49,      20.7
"{""grundfos_0"": 2327.0, ""grundfos_1"": 2327.0, ""grundfos_2"": 2327.0, ""grundfos_3"": 2327.0}",      196,      64.01,  82.8 , grundfos_3, 2327.0,  49,      20.7
"{""grundfos_1"": 2383.0, ""grundfos_3"": 2380.0}"                                                ,      381,      64.01, 110.03, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_1"": 2383.0, ""grundfos_3"": 2380.0}"                                                ,      381,      64.01, 110.03, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_1"": 2383.0, ""grundfos_3"": 2380.0}"                                                ,      381,      64.01, 110.03, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_1"": 2383.0, ""grundfos_3"": 2380.0}"                                                ,      381,      64.01, 110.03, grundfos_3, 2380.0,  97,      27.79
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0}"                        ,      535,      64.0 , 136.54, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0}"                        ,      535,      64.0 , 136.54, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0}"                        ,      535,      64.0 , 136.54, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0}"                        ,      535,      64.0 , 136.54, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_0"": 2686.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2686.0}",      833,      64.0 , 199.09, grundfos_0, 2686.0, 206,      49.21
"{""grundfos_0"": 2686.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2686.0}",      833,      64.0 , 199.09, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_0"": 2686.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2686.0}",      833,      64.0 , 199.09, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2686.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2686.0}",      833,      64.0 , 199.09, grundfos_3, 2686.0, 206,      49.21
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2624.0}"                        ,      737,      64.01, 176.64, grundfos_0, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2624.0}"                        ,      737,      64.01, 176.64, grundfos_1, 2588.0, 180,      43.22
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2624.0}"                        ,      737,      64.01, 176.64, grundfos_2, 2588.0, 180,      43.22
"{""grundfos_0"": 2613.0, ""grundfos_1"": 2588.0, ""grundfos_2"": 2624.0}"                        ,      737,      64.01, 176.64, grundfos_2, 2624.0, 190,      45.44
"{""grundfos_1"": 2561.0, ""grundfos_3"": 2548.0}"                                                ,      666,      64.02, 161.66, grundfos_1, 2517.0, 158,      38.71
"{""grundfos_1"": 2561.0, ""grundfos_3"": 2548.0}"                                                ,      666,      64.02, 161.66, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_1"": 2561.0, ""grundfos_3"": 2548.0}"                                                ,      666,      64.02, 161.66, grundfos_1, 2561.0, 172,      41.53
"{""grundfos_1"": 2561.0, ""grundfos_3"": 2548.0}"                                                ,      666,      64.02, 161.66, grundfos_3, 2548.0, 168,      40.71
"{""grundfos_1"": 2845.0, ""grundfos_2"": 2845.0, ""grundfos_3"": 2845.0}"                        ,      965,      64.05, 234.93, grundfos_1, 2831.0, 239,      58.08
"{""grundfos_1"": 2845.0, ""grundfos_2"": 2845.0, ""grundfos_3"": 2845.0}"                        ,      965,      64.05, 234.93, grundfos_1, 2845.0, 242,      58.95
"{""grundfos_1"": 2845.0, ""grundfos_2"": 2845.0, ""grundfos_3"": 2845.0}"                        ,      965,      64.05, 234.93, grundfos_2, 2845.0, 242,      58.95
"{""grundfos_1"": 2845.0, ""grundfos_2"": 2845.0, ""grundfos_3"": 2845.0}"                        ,      965,      64.05, 234.93, grundfos_3, 2845.0, 242,      58.95
"{""grundfos_0"": 2514.0, ""grundfos_1"": 2483.0, ""grundfos_3"": 2520.0}"                        ,      619,      64.02, 152.32, grundfos_0, 2514.0, 157,      38.51
"{""grundfos_0"": 2514.0, ""grundfos_1"": 2483.0, ""grundfos_3"": 2520.0}"                        ,      619,      64.02, 152.32, grundfos_1, 2483.0, 146,      36.4
"{""grundfos_0"": 2514.0, ""grundfos_1"": 2483.0, ""grundfos_3"": 2520.0}"                        ,      619,      64.02, 152.32, grundfos_3, 2514.0, 157,      38.51
"{""grundfos_0"": 2514.0, ""grundfos_1"": 2483.0, ""grundfos_3"": 2520.0}"                        ,      619,      64.02, 152.32, grundfos_3, 2520.0, 159,      38.9
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2719.0}"                        ,      870,      64.0 , 208.52, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2719.0}"                        ,      870,      64.0 , 208.52, grundfos_0, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2719.0}"                        ,      870,      64.0 , 208.52, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2719.0}"                        ,      870,      64.0 , 208.52, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2505.0, ""grundfos_2"": 2467.0}"                        ,      577,      64.0 , 144.31, grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2505.0, ""grundfos_2"": 2467.0}"                        ,      577,      64.0 , 144.31, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2505.0, ""grundfos_2"": 2467.0}"                        ,      577,      64.0 , 144.31, grundfos_1, 2505.0, 154,      37.92
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2505.0, ""grundfos_2"": 2467.0}"                        ,      577,      64.0 , 144.31, grundfos_2, 2467.0, 140,      35.28
"{""grundfos_0"": 2923.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2923.0}"                        ,     1028,      64.05, 254.1 , grundfos_0, 2923.0, 258,      63.84
"{""grundfos_0"": 2923.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2923.0}"                        ,     1028,      64.05, 254.1 , grundfos_2, 2913.0, 256,      63.21
"{""grundfos_0"": 2923.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2923.0}"                        ,     1028,      64.05, 254.1 , grundfos_3, 2913.0, 256,      63.21
"{""grundfos_0"": 2923.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2923.0}"                        ,     1028,      64.05, 254.1 , grundfos_3, 2923.0, 258,      63.84
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2771.0}",      926,      64.0 , 223.72, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2771.0}",      926,      64.0 , 223.72, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2771.0}",      926,      64.0 , 223.72, grundfos_2, 2821.0, 237,      57.47
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2821.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2771.0}",      926,      64.0 , 223.72, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_0"": 2613.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}"                        ,      754,      64.01, 180.4 , grundfos_0, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}"                        ,      754,      64.01, 180.4 , grundfos_2, 2624.0, 190,      45.44
"{""grundfos_0"": 2613.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}"                        ,      754,      64.01, 180.4 , grundfos_3, 2613.0, 187,      44.76
"{""grundfos_0"": 2613.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}"                        ,      754,      64.01, 180.4 , grundfos_3, 2624.0, 190,      45.44
{}                                                                                                ,     1108,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0}"                        ,     1011,      64.04, 248.81, grundfos_0, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0}"                        ,     1011,      64.04, 248.81, grundfos_1, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0}"                        ,     1011,      64.04, 248.81, grundfos_2, 2864.0, 246,      60.14
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2908.0, ""grundfos_2"": 2908.0}"                        ,     1011,      64.04, 248.81, grundfos_2, 2908.0, 255,      62.89
{}                                                                                                ,     1092,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2551.0}",      676,      64.01, 163.64, grundfos_0, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2551.0}",      676,      64.01, 163.64, grundfos_1, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2551.0}",      676,      64.01, 163.64, grundfos_2, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2551.0}",      676,      64.01, 163.64, grundfos_3, 2551.0, 169,      40.91
"{""grundfos_0"": 2789.0, ""grundfos_1"": 2854.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}",      934,      64.01, 225.98, grundfos_0, 2789.0, 230,      55.49
"{""grundfos_0"": 2789.0, ""grundfos_1"": 2854.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}",      934,      64.01, 225.98, grundfos_1, 2854.0, 244,      59.51
"{""grundfos_0"": 2789.0, ""grundfos_1"": 2854.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}",      934,      64.01, 225.98, grundfos_2, 2789.0, 230,      55.49
"{""grundfos_0"": 2789.0, ""grundfos_1"": 2854.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}",      934,      64.01, 225.98, grundfos_3, 2789.0, 230,      55.49
"{""grundfos_0"": 2564.0, ""grundfos_2"": 2602.0, ""grundfos_3"": 2564.0}"                        ,      703,      64.0 , 169.28, grundfos_0, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_2"": 2602.0, ""grundfos_3"": 2564.0}"                        ,      703,      64.0 , 169.28, grundfos_2, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_2"": 2602.0, ""grundfos_3"": 2564.0}"                        ,      703,      64.0 , 169.28, grundfos_2, 2602.0, 184,      44.09
"{""grundfos_0"": 2564.0, ""grundfos_2"": 2602.0, ""grundfos_3"": 2564.0}"                        ,      703,      64.0 , 169.28, grundfos_3, 2564.0, 173,      41.73
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2690.0}"                        ,      837,      64.0 , 200.12, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2690.0}"                        ,      837,      64.0 , 200.12, grundfos_2, 2686.0, 206,      49.21
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2690.0}"                        ,      837,      64.0 , 200.12, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_1"": 2686.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2690.0}"                        ,      837,      64.0 , 200.12, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_0"": 2478.0, ""grundfos_1"": 2486.0, ""grundfos_3"": 2478.0}"                        ,      567,      64.04, 142.52, grundfos_0, 2448.0, 132,      33.84
"{""grundfos_0"": 2478.0, ""grundfos_1"": 2486.0, ""grundfos_3"": 2478.0}"                        ,      567,      64.04, 142.52, grundfos_0, 2478.0, 144,      36.04
"{""grundfos_0"": 2478.0, ""grundfos_1"": 2486.0, ""grundfos_3"": 2478.0}"                        ,      567,      64.04, 142.52, grundfos_1, 2486.0, 147,      36.6
"{""grundfos_0"": 2478.0, ""grundfos_1"": 2486.0, ""grundfos_3"": 2478.0}"                        ,      567,      64.04, 142.52, grundfos_3, 2478.0, 144,      36.04
"{""grundfos_1"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      899,      64.0 , 216.21, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_1"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      899,      64.0 , 216.21, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_1"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      899,      64.0 , 216.21, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_1"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}"                        ,      899,      64.0 , 216.21, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0, ""grundfos_3"": 2854.0}"                        ,      988,      64.01, 241.66, grundfos_1, 2883.0, 250,      61.32
"{""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0, ""grundfos_3"": 2854.0}"                        ,      988,      64.01, 241.66, grundfos_2, 2854.0, 244,      59.51
"{""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0, ""grundfos_3"": 2854.0}"                        ,      988,      64.01, 241.66, grundfos_2, 2883.0, 250,      61.32
"{""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0, ""grundfos_3"": 2854.0}"                        ,      988,      64.01, 241.66, grundfos_3, 2854.0, 244,      59.51
"{""grundfos_2"": 2310.0, ""grundfos_3"": 2310.0}"                                                ,       77,      64.0 ,  70.58, grundfos_2, 2295.0,   6,      16.59
"{""grundfos_2"": 2310.0, ""grundfos_3"": 2310.0}"                                                ,       77,      64.0 ,  70.58, grundfos_2, 2310.0,  26,      18.2
"{""grundfos_2"": 2310.0, ""grundfos_3"": 2310.0}"                                                ,       77,      64.0 ,  70.58, grundfos_3, 2305.0,  19,      17.59
"{""grundfos_2"": 2310.0, ""grundfos_3"": 2310.0}"                                                ,       77,      64.0 ,  70.58, grundfos_3, 2310.0,  26,      18.2
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      906,      64.0 , 218.18, grundfos_0, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      906,      64.0 , 218.18, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      906,      64.0 , 218.18, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      906,      64.0 , 218.18, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_0"": 2293.0, ""grundfos_2"": 2301.0, ""grundfos_3"": 2293.0}"                        ,       22,      64.03,  66.26, grundfos_0, 2293.0,   3,      16.38
"{""grundfos_0"": 2293.0, ""grundfos_2"": 2301.0, ""grundfos_3"": 2293.0}"                        ,       22,      64.03,  66.26, grundfos_2, 2293.0,   3,      16.38
"{""grundfos_0"": 2293.0, ""grundfos_2"": 2301.0, ""grundfos_3"": 2293.0}"                        ,       22,      64.03,  66.26, grundfos_2, 2301.0,  13,      17.12
"{""grundfos_0"": 2293.0, ""grundfos_2"": 2301.0, ""grundfos_3"": 2293.0}"                        ,       22,      64.03,  66.26, grundfos_3, 2293.0,   3,      16.38
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2305.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2305.0}",       83,      64.0 ,  70.97, grundfos_0, 2305.0,  19,      17.59
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2305.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2305.0}",       83,      64.0 ,  70.97, grundfos_1, 2305.0,  19,      17.59
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2305.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2305.0}",       83,      64.0 ,  70.97, grundfos_2, 2310.0,  26,      18.2
"{""grundfos_0"": 2305.0, ""grundfos_1"": 2305.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2305.0}",       83,      64.0 ,  70.97, grundfos_3, 2305.0,  19,      17.59
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2351.0}"                                                ,      319,      64.01, 100.15, grundfos_1, 2351.0,  75,      24.3
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2351.0}"                                                ,      319,      64.01, 100.15, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2351.0}"                                                ,      319,      64.01, 100.15, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2351.0}"                                                ,      319,      64.01, 100.15, grundfos_2, 2351.0,  75,      24.3
"{""grundfos_1"": 2869.0, ""grundfos_2"": 2869.0, ""grundfos_3"": 2869.0}"                        ,      983,      64.05, 240.3 , grundfos_1, 2869.0, 247,      60.45
"{""grundfos_1"": 2869.0, ""grundfos_2"": 2869.0, ""grundfos_3"": 2869.0}"                        ,      983,      64.05, 240.3 , grundfos_2, 2869.0, 247,      60.45
"{""grundfos_1"": 2869.0, ""grundfos_2"": 2869.0, ""grundfos_3"": 2869.0}"                        ,      983,      64.05, 240.3 , grundfos_3, 2845.0, 242,      58.95
"{""grundfos_1"": 2869.0, ""grundfos_2"": 2869.0, ""grundfos_3"": 2869.0}"                        ,      983,      64.05, 240.3 , grundfos_3, 2869.0, 247,      60.45
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2367.0}"                                                ,      329,      64.01, 101.7 , grundfos_0, 2358.0,  81,      25.22
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2367.0}"                                                ,      329,      64.01, 101.7 , grundfos_0, 2363.0,  85,      25.85
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2367.0}"                                                ,      329,      64.01, 101.7 , grundfos_1, 2351.0,  75,      24.3
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2367.0}"                                                ,      329,      64.01, 101.7 , grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2798.0, ""grundfos_3"": 2835.0}"                        ,      924,      64.0 , 223.16, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2798.0, ""grundfos_3"": 2835.0}"                        ,      924,      64.0 , 223.16, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2798.0, ""grundfos_3"": 2835.0}"                        ,      924,      64.0 , 223.16, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2798.0, ""grundfos_3"": 2835.0}"                        ,      924,      64.0 , 223.16, grundfos_3, 2835.0, 240,      58.33
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0}"                        ,      657,      64.01, 159.78, grundfos_0, 2551.0, 169,      40.91
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0}"                        ,      657,      64.01, 159.78, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0}"                        ,      657,      64.01, 159.78, grundfos_2, 2529.0, 162,      39.49
"{""grundfos_0"": 2551.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0}"                        ,      657,      64.01, 159.78, grundfos_2, 2532.0, 163,      39.69
"{""grundfos_0"": 2483.0, ""grundfos_2"": 2494.0, ""grundfos_3"": 2494.0}"                        ,      592,      64.02, 147.12, grundfos_0, 2483.0, 146,      36.4
"{""grundfos_0"": 2483.0, ""grundfos_2"": 2494.0, ""grundfos_3"": 2494.0}"                        ,      592,      64.02, 147.12, grundfos_2, 2494.0, 150,      37.16
"{""grundfos_0"": 2483.0, ""grundfos_2"": 2494.0, ""grundfos_3"": 2494.0}"                        ,      592,      64.02, 147.12, grundfos_3, 2483.0, 146,      36.4
"{""grundfos_0"": 2483.0, ""grundfos_2"": 2494.0, ""grundfos_3"": 2494.0}"                        ,      592,      64.02, 147.12, grundfos_3, 2494.0, 150,      37.16
"{""grundfos_0"": 2913.0, ""grundfos_1"": 2918.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}",     1051,      64.05, 261.54, grundfos_0, 2913.0, 256,      63.21
"{""grundfos_0"": 2913.0, ""grundfos_1"": 2918.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}",     1051,      64.05, 261.54, grundfos_1, 2918.0, 257,      63.53
"{""grundfos_0"": 2913.0, ""grundfos_1"": 2918.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}",     1051,      64.05, 261.54, grundfos_2, 2979.0, 269,      67.4
"{""grundfos_0"": 2913.0, ""grundfos_1"": 2918.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}",     1051,      64.05, 261.54, grundfos_3, 2979.0, 269,      67.4
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      478,      64.0 , 126.4 , grundfos_1, 2423.0, 121,      31.86
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      478,      64.0 , 126.4 , grundfos_2, 2423.0, 121,      31.86
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      478,      64.0 , 126.4 , grundfos_3, 2411.0, 115,      30.82
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      478,      64.0 , 126.4 , grundfos_3, 2423.0, 121,      31.86
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      551,      64.0 , 139.48, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      551,      64.0 , 139.48, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      551,      64.0 , 139.48, grundfos_2, 2467.0, 140,      35.28
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      551,      64.0 , 139.48, grundfos_3, 2467.0, 140,      35.28
"{""grundfos_1"": 2318.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2318.0}"                        ,      141,      64.01,  76.52, grundfos_1, 2313.0,  30,      18.59
"{""grundfos_1"": 2318.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2318.0}"                        ,      141,      64.01,  76.52, grundfos_1, 2318.0,  37,      19.31
"{""grundfos_1"": 2318.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2318.0}"                        ,      141,      64.01,  76.52, grundfos_2, 2318.0,  37,      19.31
"{""grundfos_1"": 2318.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2318.0}"                        ,      141,      64.01,  76.52, grundfos_3, 2318.0,  37,      19.31
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2564.0}"                        ,      683,      64.0 , 165.08, grundfos_0, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2564.0}"                        ,      683,      64.0 , 165.08, grundfos_1, 2535.0, 164,      39.89
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2564.0}"                        ,      683,      64.0 , 165.08, grundfos_1, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_2"": 2564.0}"                        ,      683,      64.0 , 165.08, grundfos_2, 2564.0, 173,      41.73
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2835.0}",      925,      64.0 , 223.47, grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2835.0}",      925,      64.0 , 223.47, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2835.0}",      925,      64.0 , 223.47, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2835.0}",      925,      64.0 , 223.47, grundfos_3, 2835.0, 240,      58.33
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_2"": 2371.0, ""grundfos_3"": 2421.0}",      419,      64.0 , 116.4 , grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_2"": 2371.0, ""grundfos_3"": 2421.0}",      419,      64.0 , 116.4 , grundfos_1, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_2"": 2371.0, ""grundfos_3"": 2421.0}",      419,      64.0 , 116.4 , grundfos_2, 2371.0,  91,      26.81
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_2"": 2371.0, ""grundfos_3"": 2421.0}",      419,      64.0 , 116.4 , grundfos_3, 2421.0, 120,      31.69
"{""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2898.0}"                        ,     1005,      64.04, 246.95, grundfos_1, 2864.0, 246,      60.14
"{""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2898.0}"                        ,     1005,      64.04, 246.95, grundfos_1, 2898.0, 253,      62.27
"{""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2898.0}"                        ,     1005,      64.04, 246.95, grundfos_2, 2898.0, 253,      62.27
"{""grundfos_1"": 2898.0, ""grundfos_2"": 2898.0, ""grundfos_3"": 2898.0}"                        ,     1005,      64.04, 246.95, grundfos_3, 2898.0, 253,      62.27
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2411.0}"                        ,      461,      64.0 , 123.49, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2411.0}"                        ,      461,      64.0 , 123.49, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2411.0}"                        ,      461,      64.0 , 123.49, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2411.0}"                        ,      461,      64.0 , 123.49, grundfos_3, 2411.0, 115,      30.82
"{""grundfos_0"": 2415.0, ""grundfos_1"": 2415.0, ""grundfos_2"": 2415.0, ""grundfos_3"": 2415.0}",      468,      64.01, 124.68, grundfos_0, 2415.0, 117,      31.17
"{""grundfos_0"": 2415.0, ""grundfos_1"": 2415.0, ""grundfos_2"": 2415.0, ""grundfos_3"": 2415.0}",      468,      64.01, 124.68, grundfos_1, 2415.0, 117,      31.17
"{""grundfos_0"": 2415.0, ""grundfos_1"": 2415.0, ""grundfos_2"": 2415.0, ""grundfos_3"": 2415.0}",      468,      64.01, 124.68, grundfos_2, 2415.0, 117,      31.17
"{""grundfos_0"": 2415.0, ""grundfos_1"": 2415.0, ""grundfos_2"": 2415.0, ""grundfos_3"": 2415.0}",      468,      64.01, 124.68, grundfos_3, 2415.0, 117,      31.17
"{""grundfos_1"": 2749.0, ""grundfos_3"": 2719.0}"                                                ,      854,      64.0 , 204.45, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_1"": 2749.0, ""grundfos_3"": 2719.0}"                                                ,      854,      64.0 , 204.45, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2749.0, ""grundfos_3"": 2719.0}"                                                ,      854,      64.0 , 204.45, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_1"": 2749.0, ""grundfos_3"": 2719.0}"                                                ,      854,      64.0 , 204.45, grundfos_3, 2719.0, 214,      51.22
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2771.0}"                        ,      883,      64.0 , 211.93, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2771.0}"                        ,      883,      64.0 , 211.93, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2771.0}"                        ,      883,      64.0 , 211.93, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2771.0}"                        ,      883,      64.0 , 211.93, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_0"": 2313.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2321.0}"                        ,      149,      64.01,  77.4 , grundfos_0, 2313.0,  30,      18.59
"{""grundfos_0"": 2313.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2321.0}"                        ,      149,      64.01,  77.4 , grundfos_2, 2321.0,  41,      19.75
"{""grundfos_0"": 2313.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2321.0}"                        ,      149,      64.01,  77.4 , grundfos_3, 2318.0,  37,      19.31
"{""grundfos_0"": 2313.0, ""grundfos_2"": 2321.0, ""grundfos_3"": 2321.0}"                        ,      149,      64.01,  77.4 , grundfos_3, 2321.0,  41,      19.75
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2462.0}",      538,      64.0 , 137.1 , grundfos_0, 2462.0, 138,      34.91
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2462.0}",      538,      64.0 , 137.1 , grundfos_1, 2445.0, 131,      33.64
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2462.0}",      538,      64.0 , 137.1 , grundfos_2, 2445.0, 131,      33.64
"{""grundfos_0"": 2462.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2462.0}",      538,      64.0 , 137.1 , grundfos_3, 2462.0, 138,      34.91
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      928,      64.0 , 224.2 , grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      928,      64.0 , 224.2 , grundfos_1, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      928,      64.0 , 224.2 , grundfos_2, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}",      928,      64.0 , 224.2 , grundfos_3, 2798.0, 232,      56.05
"{""grundfos_1"": 2602.0, ""grundfos_2"": 2564.0, ""grundfos_3"": 2581.0}"                        ,      708,      64.0 , 170.34, grundfos_1, 2564.0, 173,      41.73
"{""grundfos_1"": 2602.0, ""grundfos_2"": 2564.0, ""grundfos_3"": 2581.0}"                        ,      708,      64.0 , 170.34, grundfos_1, 2602.0, 184,      44.09
"{""grundfos_1"": 2602.0, ""grundfos_2"": 2564.0, ""grundfos_3"": 2581.0}"                        ,      708,      64.0 , 170.34, grundfos_2, 2564.0, 173,      41.73
"{""grundfos_1"": 2602.0, ""grundfos_2"": 2564.0, ""grundfos_3"": 2581.0}"                        ,      708,      64.0 , 170.34, grundfos_3, 2581.0, 178,      42.79
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2423.0}"                        ,      472,      64.0 , 125.36, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2423.0}"                        ,      472,      64.0 , 125.36, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2423.0}"                        ,      472,      64.0 , 125.36, grundfos_1, 2411.0, 115,      30.82
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2423.0}"                        ,      472,      64.0 , 125.36, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_0"": 2336.0, ""grundfos_1"": 2336.0}"                                                ,      221,      64.0 ,  86.03, grundfos_0, 2336.0,  60,      22.13
"{""grundfos_0"": 2336.0, ""grundfos_1"": 2336.0}"                                                ,      221,      64.0 ,  86.03, grundfos_1, 2326.0,  48,      20.57
"{""grundfos_0"": 2336.0, ""grundfos_1"": 2336.0}"                                                ,      221,      64.0 ,  86.03, grundfos_1, 2330.0,  53,      21.2
"{""grundfos_0"": 2336.0, ""grundfos_1"": 2336.0}"                                                ,      221,      64.0 ,  86.03, grundfos_1, 2336.0,  60,      22.13
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2338.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}",      248,      64.01,  89.64, grundfos_0, 2338.0,  62,      22.41
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2338.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}",      248,      64.01,  89.64, grundfos_1, 2338.0,  62,      22.41
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2338.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}",      248,      64.01,  89.64, grundfos_2, 2338.0,  62,      22.41
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2338.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}",      248,      64.01,  89.64, grundfos_3, 2338.0,  62,      22.41
"{""grundfos_0"": 2371.0, ""grundfos_1"": 2371.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2386.0}",      391,      64.0 , 111.7 , grundfos_0, 2371.0,  91,      26.81
"{""grundfos_0"": 2371.0, ""grundfos_1"": 2371.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2386.0}",      391,      64.0 , 111.7 , grundfos_1, 2371.0,  91,      26.81
"{""grundfos_0"": 2371.0, ""grundfos_1"": 2371.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2386.0}",      391,      64.0 , 111.7 , grundfos_2, 2398.0, 108,      29.63
"{""grundfos_0"": 2371.0, ""grundfos_1"": 2371.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2386.0}",      391,      64.0 , 111.7 , grundfos_3, 2386.0, 101,      28.45
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2491.0}"                        ,      609,      64.01, 150.34, grundfos_0, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2491.0}"                        ,      609,      64.01, 150.34, grundfos_1, 2491.0, 149,      36.96
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2491.0}"                        ,      609,      64.01, 150.34, grundfos_1, 2508.0, 155,      38.11
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2491.0}"                        ,      609,      64.01, 150.34, grundfos_2, 2491.0, 149,      36.96
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0, ""grundfos_3"": 2511.0}",      624,      64.01, 153.24, grundfos_0, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0, ""grundfos_3"": 2511.0}",      624,      64.01, 153.24, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0, ""grundfos_3"": 2511.0}",      624,      64.01, 153.24, grundfos_2, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0, ""grundfos_3"": 2511.0}",      624,      64.01, 153.24, grundfos_3, 2511.0, 156,      38.31
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2771.0}"                        ,      913,      64.0 , 220.15, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2771.0}"                        ,      913,      64.0 , 220.15, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2771.0}"                        ,      913,      64.0 , 220.15, grundfos_2, 2835.0, 240,      58.33
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2771.0}"                        ,      913,      64.0 , 220.15, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2445.0}"                        ,      533,      64.0 , 136.2 , grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2445.0}"                        ,      533,      64.0 , 136.2 , grundfos_1, 2445.0, 131,      33.64
