pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2445.0}"                        ,      533,      64.0 , 136.2 , grundfos_1, 2467.0, 140,      35.28
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2445.0}"                        ,      533,      64.0 , 136.2 , grundfos_2, 2445.0, 131,      33.64
"{""grundfos_1"": 2391.0, ""grundfos_3"": 2398.0}"                                                ,      417,      64.0 , 115.98, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_1"": 2391.0, ""grundfos_3"": 2398.0}"                                                ,      417,      64.0 , 115.98, grundfos_3, 2386.0, 101,      28.45
"{""grundfos_1"": 2391.0, ""grundfos_3"": 2398.0}"                                                ,      417,      64.0 , 115.98, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_1"": 2391.0, ""grundfos_3"": 2398.0}"                                                ,      417,      64.0 , 115.98, grundfos_3, 2398.0, 108,      29.63
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}",      481,      64.0 , 126.93, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}",      481,      64.0 , 126.93, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}",      481,      64.0 , 126.93, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}",      481,      64.0 , 126.93, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_1"": 2508.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2491.0}"                        ,      583,      64.01, 145.5 , grundfos_1, 2443.0, 130,      33.47
"{""grundfos_1"": 2508.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2491.0}"                        ,      583,      64.01, 145.5 , grundfos_1, 2508.0, 155,      38.11
"{""grundfos_1"": 2508.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2491.0}"                        ,      583,      64.01, 145.5 , grundfos_2, 2491.0, 149,      36.96
"{""grundfos_1"": 2508.0, ""grundfos_2"": 2491.0, ""grundfos_3"": 2491.0}"                        ,      583,      64.01, 145.5 , grundfos_3, 2491.0, 149,      36.96
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2840.0, ""grundfos_2"": 2840.0, ""grundfos_3"": 2840.0}",      964,      64.02, 234.56, grundfos_0, 2840.0, 241,      58.64
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2840.0, ""grundfos_2"": 2840.0, ""grundfos_3"": 2840.0}",      964,      64.02, 234.56, grundfos_1, 2840.0, 241,      58.64
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2840.0, ""grundfos_2"": 2840.0, ""grundfos_3"": 2840.0}",      964,      64.02, 234.56, grundfos_2, 2840.0, 241,      58.64
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2840.0, ""grundfos_2"": 2840.0, ""grundfos_3"": 2840.0}",      964,      64.02, 234.56, grundfos_3, 2840.0, 241,      58.64
"{""grundfos_0"": 2336.0, ""grundfos_1"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      214,      64.0 ,  85.1 , grundfos_0, 2336.0,  60,      22.13
"{""grundfos_0"": 2336.0, ""grundfos_1"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      214,      64.0 ,  85.1 , grundfos_1, 2326.0,  48,      20.57
"{""grundfos_0"": 2336.0, ""grundfos_1"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      214,      64.0 ,  85.1 , grundfos_1, 2330.0,  53,      21.2
"{""grundfos_0"": 2336.0, ""grundfos_1"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      214,      64.0 ,  85.1 , grundfos_3, 2330.0,  53,      21.2
"{""grundfos_0"": 2336.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}",      228,      64.0 ,  86.96, grundfos_0, 2336.0,  60,      22.13
"{""grundfos_0"": 2336.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}",      228,      64.0 ,  86.96, grundfos_1, 2326.0,  48,      20.57
"{""grundfos_0"": 2336.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}",      228,      64.0 ,  86.96, grundfos_2, 2336.0,  60,      22.13
"{""grundfos_0"": 2336.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}",      228,      64.0 ,  86.96, grundfos_3, 2336.0,  60,      22.13
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      927,      64.0 , 223.96, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      927,      64.0 , 223.96, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      927,      64.0 , 223.96, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2798.0}"                        ,      927,      64.0 , 223.96, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2315.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2315.0}",      118,      64.0 ,  74.18, grundfos_0, 2310.0,  26,      18.2
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2315.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2315.0}",      118,      64.0 ,  74.18, grundfos_1, 2315.0,  33,      18.89
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2315.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2315.0}",      118,      64.0 ,  74.18, grundfos_2, 2310.0,  26,      18.2
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2315.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2315.0}",      118,      64.0 ,  74.18, grundfos_3, 2315.0,  33,      18.89
{}                                                                                                ,     1082,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2302.0}",       64,      64.0 ,  69.37, grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2302.0}",       64,      64.0 ,  69.37, grundfos_1, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2302.0}",       64,      64.0 ,  69.37, grundfos_2, 2305.0,  19,      17.59
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_2"": 2305.0, ""grundfos_3"": 2302.0}",       64,      64.0 ,  69.37, grundfos_3, 2302.0,  15,      17.26
{}                                                                                                ,     1084,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2674.0}",      812,      64.01, 193.92, grundfos_0, 2674.0, 203,      48.48
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2674.0}",      812,      64.01, 193.92, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2674.0}",      812,      64.01, 193.92, grundfos_2, 2674.0, 203,      48.48
"{""grundfos_0"": 2674.0, ""grundfos_1"": 2674.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2674.0}",      812,      64.01, 193.92, grundfos_3, 2674.0, 203,      48.48
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2938.0}"                        ,     1032,      64.04, 255.36, grundfos_0, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2938.0}"                        ,     1032,      64.04, 255.36, grundfos_1, 2938.0, 261,      64.79
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2938.0}"                        ,     1032,      64.04, 255.36, grundfos_2, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2938.0}"                        ,     1032,      64.04, 255.36, grundfos_2, 2938.0, 261,      64.79
"{""grundfos_1"": 2918.0, ""grundfos_2"": 2933.0}"                                                ,     1029,      64.05, 254.42, grundfos_1, 2913.0, 256,      63.21
"{""grundfos_1"": 2918.0, ""grundfos_2"": 2933.0}"                                                ,     1029,      64.05, 254.42, grundfos_1, 2918.0, 257,      63.53
"{""grundfos_1"": 2918.0, ""grundfos_2"": 2933.0}"                                                ,     1029,      64.05, 254.42, grundfos_2, 2913.0, 256,      63.21
"{""grundfos_1"": 2918.0, ""grundfos_2"": 2933.0}"                                                ,     1029,      64.05, 254.42, grundfos_2, 2933.0, 260,      64.47
"{""grundfos_0"": 2799.0, ""grundfos_1"": 2822.0, ""grundfos_2"": 2799.0}"                        ,      931,      64.08, 225.3 , grundfos_0, 2799.0, 232,      56.11
"{""grundfos_0"": 2799.0, ""grundfos_1"": 2822.0, ""grundfos_2"": 2799.0}"                        ,      931,      64.08, 225.3 , grundfos_1, 2790.0, 230,      55.55
"{""grundfos_0"": 2799.0, ""grundfos_1"": 2822.0, ""grundfos_2"": 2799.0}"                        ,      931,      64.08, 225.3 , grundfos_1, 2822.0, 237,      57.53
"{""grundfos_0"": 2799.0, ""grundfos_1"": 2822.0, ""grundfos_2"": 2799.0}"                        ,      931,      64.08, 225.3 , grundfos_2, 2799.0, 232,      56.11
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      539,      64.0 , 137.26, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      539,      64.0 , 137.26, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      539,      64.0 , 137.26, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2457.0, ""grundfos_3"": 2457.0}"                        ,      539,      64.0 , 137.26, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_0"": 2358.0, ""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}",      324,      64.01, 100.88, grundfos_0, 2358.0,  81,      25.22
"{""grundfos_0"": 2358.0, ""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}",      324,      64.01, 100.88, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_0"": 2358.0, ""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}",      324,      64.01, 100.88, grundfos_2, 2358.0,  81,      25.22
"{""grundfos_0"": 2358.0, ""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}",      324,      64.01, 100.88, grundfos_3, 2358.0,  81,      25.22
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2719.0}"                                                ,      885,      64.0 , 212.56, grundfos_0, 2736.0, 218,      52.25
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2719.0}"                                                ,      885,      64.0 , 212.56, grundfos_0, 2749.0, 221,      53.04
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2719.0}"                                                ,      885,      64.0 , 212.56, grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2719.0}"                                                ,      885,      64.0 , 212.56, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_0"": 2357.0, ""grundfos_1"": 2347.0}"                                                ,      295,      64.02,  96.5 , grundfos_0, 2347.0,  71,      23.71
"{""grundfos_0"": 2357.0, ""grundfos_1"": 2347.0}"                                                ,      295,      64.02,  96.5 , grundfos_0, 2349.0,  73,      24.01
"{""grundfos_0"": 2357.0, ""grundfos_1"": 2347.0}"                                                ,      295,      64.02,  96.5 , grundfos_0, 2357.0,  80,      25.07
"{""grundfos_0"": 2357.0, ""grundfos_1"": 2347.0}"                                                ,      295,      64.02,  96.5 , grundfos_1, 2347.0,  71,      23.71
{}                                                                                                ,     1094,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2383.0}"                        ,      369,      64.01, 108.09, grundfos_0, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2383.0}"                        ,      369,      64.01, 108.09, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2383.0}"                        ,      369,      64.01, 108.09, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2383.0}"                        ,      369,      64.01, 108.09, grundfos_2, 2383.0,  99,      28.12
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2736.0}"                                                ,      867,      64.0 , 207.73, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2736.0}"                                                ,      867,      64.0 , 207.73, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2736.0}"                                                ,      867,      64.0 , 207.73, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2736.0}"                                                ,      867,      64.0 , 207.73, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}",       71,      64.0 ,  69.98, grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}",       71,      64.0 ,  69.98, grundfos_1, 2310.0,  26,      18.2
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}",       71,      64.0 ,  69.98, grundfos_2, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2302.0, ""grundfos_3"": 2302.0}",       71,      64.0 ,  69.98, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_1"": 2561.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      682,      64.02, 164.95, grundfos_1, 2523.0, 160,      39.1
"{""grundfos_1"": 2561.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      682,      64.02, 164.95, grundfos_1, 2561.0, 172,      41.53
"{""grundfos_1"": 2561.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      682,      64.02, 164.95, grundfos_2, 2571.0, 175,      42.16
"{""grundfos_1"": 2561.0, ""grundfos_2"": 2571.0, ""grundfos_3"": 2571.0}"                        ,      682,      64.02, 164.95, grundfos_3, 2571.0, 175,      42.16
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2749.0}"                        ,      889,      64.0 , 213.51, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2749.0}"                        ,      889,      64.0 , 213.51, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2749.0}"                        ,      889,      64.0 , 213.51, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_1"": 2749.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2749.0}"                        ,      889,      64.0 , 213.51, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}",      343,      64.01, 103.88, grundfos_0, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}",      343,      64.01, 103.88, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}",      343,      64.01, 103.88, grundfos_2, 2363.0,  85,      25.85
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2363.0}",      343,      64.01, 103.88, grundfos_3, 2363.0,  85,      25.85
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}"                        ,      901,      64.01, 216.89, grundfos_1, 2715.0, 213,      50.97
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}"                        ,      901,      64.01, 216.89, grundfos_1, 2780.0, 228,      54.94
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}"                        ,      901,      64.01, 216.89, grundfos_2, 2789.0, 230,      55.49
"{""grundfos_1"": 2780.0, ""grundfos_2"": 2789.0, ""grundfos_3"": 2789.0}"                        ,      901,      64.01, 216.89, grundfos_3, 2789.0, 230,      55.49
"{""grundfos_0"": 2291.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2292.0}"                        ,       13,      64.02,  65.6 , grundfos_0, 2291.0,   1,      16.24
"{""grundfos_0"": 2291.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2292.0}"                        ,       13,      64.02,  65.6 , grundfos_1, 2292.0,   2,      16.31
"{""grundfos_0"": 2291.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2292.0}"                        ,       13,      64.02,  65.6 , grundfos_1, 2297.0,   8,      16.74
"{""grundfos_0"": 2291.0, ""grundfos_1"": 2297.0, ""grundfos_2"": 2292.0}"                        ,       13,      64.02,  65.6 , grundfos_2, 2292.0,   2,      16.31
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2327.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2331.0}",      227,      64.01,  86.86, grundfos_0, 2338.0,  62,      22.41
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2327.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2331.0}",      227,      64.01,  86.86, grundfos_1, 2327.0,  49,      20.7
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2327.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2331.0}",      227,      64.01,  86.86, grundfos_2, 2338.0,  62,      22.41
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2327.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2331.0}",      227,      64.01,  86.86, grundfos_3, 2331.0,  54,      21.34
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2421.0}"                        ,      482,      64.0 , 127.1 , grundfos_1, 2421.0, 120,      31.69
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2421.0}"                        ,      482,      64.0 , 127.1 , grundfos_1, 2423.0, 121,      31.86
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2421.0}"                        ,      482,      64.0 , 127.1 , grundfos_2, 2423.0, 121,      31.86
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2423.0, ""grundfos_3"": 2421.0}"                        ,      482,      64.0 , 127.1 , grundfos_3, 2421.0, 120,      31.69
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2391.0}"                        ,      427,      64.0 , 117.67, grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2391.0}"                        ,      427,      64.0 , 117.67, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2391.0}"                        ,      427,      64.0 , 117.67, grundfos_1, 2411.0, 115,      30.82
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2411.0, ""grundfos_2"": 2391.0}"                        ,      427,      64.0 , 117.67, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      477,      64.0 , 126.23, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      477,      64.0 , 126.23, grundfos_1, 2409.0, 114,      30.65
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      477,      64.0 , 126.23, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2423.0, ""grundfos_3"": 2423.0}"                        ,      477,      64.0 , 126.23, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_0"": 2351.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2350.0}"                        ,      308,      64.01,  98.45, grundfos_0, 2351.0,  75,      24.3
"{""grundfos_0"": 2351.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2350.0}"                        ,      308,      64.01,  98.45, grundfos_1, 2350.0,  74,      24.15
"{""grundfos_0"": 2351.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2350.0}"                        ,      308,      64.01,  98.45, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_0"": 2351.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2350.0}"                        ,      308,      64.01,  98.45, grundfos_2, 2350.0,  74,      24.15
"{""grundfos_1"": 2845.0, ""grundfos_2"": 2845.0, ""grundfos_3"": 2923.0}"                        ,      989,      64.05, 242.19, grundfos_1, 2845.0, 242,      58.95
"{""grundfos_1"": 2845.0, ""grundfos_2"": 2845.0, ""grundfos_3"": 2923.0}"                        ,      989,      64.05, 242.19, grundfos_2, 2845.0, 242,      58.95
"{""grundfos_1"": 2845.0, ""grundfos_2"": 2845.0, ""grundfos_3"": 2923.0}"                        ,      989,      64.05, 242.19, grundfos_3, 2869.0, 247,      60.45
"{""grundfos_1"": 2845.0, ""grundfos_2"": 2845.0, ""grundfos_3"": 2923.0}"                        ,      989,      64.05, 242.19, grundfos_3, 2923.0, 258,      63.84
"{""grundfos_0"": 2780.0, ""grundfos_1"": 2780.0, ""grundfos_2"": 2780.0, ""grundfos_3"": 2780.0}",      912,      64.01, 219.76, grundfos_0, 2780.0, 228,      54.94
"{""grundfos_0"": 2780.0, ""grundfos_1"": 2780.0, ""grundfos_2"": 2780.0, ""grundfos_3"": 2780.0}",      912,      64.01, 219.76, grundfos_1, 2780.0, 228,      54.94
"{""grundfos_0"": 2780.0, ""grundfos_1"": 2780.0, ""grundfos_2"": 2780.0, ""grundfos_3"": 2780.0}",      912,      64.01, 219.76, grundfos_2, 2780.0, 228,      54.94
"{""grundfos_0"": 2780.0, ""grundfos_1"": 2780.0, ""grundfos_2"": 2780.0, ""grundfos_3"": 2780.0}",      912,      64.01, 219.76, grundfos_3, 2780.0, 228,      54.94
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2346.0, ""grundfos_3"": 2341.0}"                        ,      264,      64.02,  91.95, grundfos_0, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2346.0, ""grundfos_3"": 2341.0}"                        ,      264,      64.02,  91.95, grundfos_1, 2346.0,  70,      23.57
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2346.0, ""grundfos_3"": 2341.0}"                        ,      264,      64.02,  91.95, grundfos_3, 2340.0,  64,      22.7
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2346.0, ""grundfos_3"": 2341.0}"                        ,      264,      64.02,  91.95, grundfos_3, 2341.0,  65,      22.84
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2467.0}",      558,      64.0 , 140.75, grundfos_0, 2467.0, 140,      35.28
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2467.0}",      558,      64.0 , 140.75, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2467.0}",      558,      64.0 , 140.75, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2467.0}",      558,      64.0 , 140.75, grundfos_3, 2467.0, 140,      35.28
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0}"                                                ,      194,      64.0 ,  82.58, grundfos_1, 2323.0,  44,      20.09
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0}"                                                ,      194,      64.0 ,  82.58, grundfos_1, 2330.0,  53,      21.2
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0}"                                                ,      194,      64.0 ,  82.58, grundfos_2, 2323.0,  44,      20.09
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0}"                                                ,      194,      64.0 ,  82.58, grundfos_2, 2330.0,  53,      21.2
"{""grundfos_0"": 2328.0, ""grundfos_1"": 2328.0, ""grundfos_2"": 2324.0}"                        ,      183,      64.02,  81.3 , grundfos_0, 2328.0,  50,      20.83
"{""grundfos_0"": 2328.0, ""grundfos_1"": 2328.0, ""grundfos_2"": 2324.0}"                        ,      183,      64.02,  81.3 , grundfos_1, 2319.0,  38,      19.42
"{""grundfos_0"": 2328.0, ""grundfos_1"": 2328.0, ""grundfos_2"": 2324.0}"                        ,      183,      64.02,  81.3 , grundfos_1, 2328.0,  50,      20.83
"{""grundfos_0"": 2328.0, ""grundfos_1"": 2328.0, ""grundfos_2"": 2324.0}"                        ,      183,      64.02,  81.3 , grundfos_2, 2324.0,  45,      20.22
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_3"": 2302.0}"                        ,       51,      64.0 ,  68.37, grundfos_0, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_3"": 2302.0}"                        ,       51,      64.0 ,  68.37, grundfos_1, 2295.0,   6,      16.59
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_3"": 2302.0}"                        ,       51,      64.0 ,  68.37, grundfos_1, 2302.0,  15,      17.26
"{""grundfos_0"": 2302.0, ""grundfos_1"": 2302.0, ""grundfos_3"": 2302.0}"                        ,       51,      64.0 ,  68.37, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_0"": 2526.0, ""grundfos_1"": 2548.0, ""grundfos_2"": 2520.0, ""grundfos_3"": 2520.0}",      647,      64.02, 157.81, grundfos_0, 2526.0, 161,      39.3
"{""grundfos_0"": 2526.0, ""grundfos_1"": 2548.0, ""grundfos_2"": 2520.0, ""grundfos_3"": 2520.0}",      647,      64.02, 157.81, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_0"": 2526.0, ""grundfos_1"": 2548.0, ""grundfos_2"": 2520.0, ""grundfos_3"": 2520.0}",      647,      64.02, 157.81, grundfos_2, 2520.0, 159,      38.9
"{""grundfos_0"": 2526.0, ""grundfos_1"": 2548.0, ""grundfos_2"": 2520.0, ""grundfos_3"": 2520.0}",      647,      64.02, 157.81, grundfos_3, 2520.0, 159,      38.9
"{""grundfos_0"": 2933.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2923.0}"                        ,     1030,      64.05, 254.73, grundfos_0, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2923.0}"                        ,     1030,      64.05, 254.73, grundfos_2, 2913.0, 256,      63.21
"{""grundfos_0"": 2933.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2923.0}"                        ,     1030,      64.05, 254.73, grundfos_3, 2913.0, 256,      63.21
"{""grundfos_0"": 2933.0, ""grundfos_2"": 2913.0, ""grundfos_3"": 2923.0}"                        ,     1030,      64.05, 254.73, grundfos_3, 2923.0, 258,      63.84
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2308.0}",       92,      64.01,  71.72, grundfos_0, 2308.0,  23,      17.93
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2308.0}",       92,      64.01,  71.72, grundfos_1, 2308.0,  23,      17.93
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2308.0}",       92,      64.01,  71.72, grundfos_2, 2308.0,  23,      17.93
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2308.0}",       92,      64.01,  71.72, grundfos_3, 2308.0,  23,      17.93
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2324.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2319.0}",      155,      64.02,  78.05, grundfos_0, 2319.0,  38,      19.42
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2324.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2319.0}",      155,      64.02,  78.05, grundfos_1, 2324.0,  45,      20.22
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2324.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2319.0}",      155,      64.02,  78.05, grundfos_2, 2316.0,  34,      18.99
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2324.0, ""grundfos_2"": 2316.0, ""grundfos_3"": 2319.0}",      155,      64.02,  78.05, grundfos_3, 2319.0,  38,      19.42
"{""grundfos_0"": 2328.0, ""grundfos_2"": 2324.0, ""grundfos_3"": 2316.0}"                        ,      163,      64.02,  79.03, grundfos_0, 2316.0,  34,      18.99
"{""grundfos_0"": 2328.0, ""grundfos_2"": 2324.0, ""grundfos_3"": 2316.0}"                        ,      163,      64.02,  79.03, grundfos_0, 2328.0,  50,      20.83
"{""grundfos_0"": 2328.0, ""grundfos_2"": 2324.0, ""grundfos_3"": 2316.0}"                        ,      163,      64.02,  79.03, grundfos_2, 2324.0,  45,      20.22
"{""grundfos_0"": 2328.0, ""grundfos_2"": 2324.0, ""grundfos_3"": 2316.0}"                        ,      163,      64.02,  79.03, grundfos_3, 2316.0,  34,      18.99
"{""grundfos_0"": 2545.0, ""grundfos_1"": 2545.0, ""grundfos_2"": 2545.0, ""grundfos_3"": 2545.0}",      668,      64.03, 162.04, grundfos_0, 2545.0, 167,      40.51
"{""grundfos_0"": 2545.0, ""grundfos_1"": 2545.0, ""grundfos_2"": 2545.0, ""grundfos_3"": 2545.0}",      668,      64.03, 162.04, grundfos_1, 2545.0, 167,      40.51
"{""grundfos_0"": 2545.0, ""grundfos_1"": 2545.0, ""grundfos_2"": 2545.0, ""grundfos_3"": 2545.0}",      668,      64.03, 162.04, grundfos_2, 2545.0, 167,      40.51
"{""grundfos_0"": 2545.0, ""grundfos_1"": 2545.0, ""grundfos_2"": 2545.0, ""grundfos_3"": 2545.0}",      668,      64.03, 162.04, grundfos_3, 2545.0, 167,      40.51
"{""grundfos_1"": 2359.0, ""grundfos_2"": 2371.0, ""grundfos_3"": 2359.0}"                        ,      337,      64.0 , 102.92, grundfos_1, 2359.0,  82,      25.37
"{""grundfos_1"": 2359.0, ""grundfos_2"": 2371.0, ""grundfos_3"": 2359.0}"                        ,      337,      64.0 , 102.92, grundfos_2, 2359.0,  82,      25.37
"{""grundfos_1"": 2359.0, ""grundfos_2"": 2371.0, ""grundfos_3"": 2359.0}"                        ,      337,      64.0 , 102.92, grundfos_2, 2371.0,  91,      26.81
"{""grundfos_1"": 2359.0, ""grundfos_2"": 2371.0, ""grundfos_3"": 2359.0}"                        ,      337,      64.0 , 102.92, grundfos_3, 2359.0,  82,      25.37
{}                                                                                                ,     1115,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2719.0}",      856,      64.0 , 204.88, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2719.0}",      856,      64.0 , 204.88, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2719.0}",      856,      64.0 , 204.88, grundfos_2, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2719.0, ""grundfos_2"": 2719.0, ""grundfos_3"": 2719.0}",      856,      64.0 , 204.88, grundfos_3, 2719.0, 214,      51.22
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2380.0}",      388,      64.01, 111.16, grundfos_0, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2380.0}",      388,      64.01, 111.16, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2380.0}",      388,      64.01, 111.16, grundfos_2, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2380.0}",      388,      64.01, 111.16, grundfos_3, 2380.0,  97,      27.79
"{""grundfos_1"": 2335.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      187,      64.04,  81.85, grundfos_1, 2323.0,  43,      19.99
"{""grundfos_1"": 2335.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      187,      64.04,  81.85, grundfos_1, 2335.0,  58,      21.88
"{""grundfos_1"": 2335.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      187,      64.04,  81.85, grundfos_2, 2323.0,  43,      19.99
"{""grundfos_1"": 2335.0, ""grundfos_2"": 2323.0, ""grundfos_3"": 2323.0}"                        ,      187,      64.04,  81.85, grundfos_3, 2323.0,  43,      19.99
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0, ""grundfos_3"": 2491.0}",      617,      64.01, 151.89, grundfos_0, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0, ""grundfos_3"": 2491.0}",      617,      64.01, 151.89, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0, ""grundfos_3"": 2491.0}",      617,      64.01, 151.89, grundfos_2, 2511.0, 156,      38.31
"{""grundfos_0"": 2511.0, ""grundfos_1"": 2511.0, ""grundfos_2"": 2511.0, ""grundfos_3"": 2491.0}",      617,      64.01, 151.89, grundfos_3, 2491.0, 149,      36.96
"{""grundfos_0"": 2308.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2300.0}"                        ,       70,      64.01,  69.94, grundfos_0, 2308.0,  23,      17.93
"{""grundfos_0"": 2308.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2300.0}"                        ,       70,      64.01,  69.94, grundfos_2, 2300.0,  12,      17.04
"{""grundfos_0"": 2308.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2300.0}"                        ,       70,      64.01,  69.94, grundfos_2, 2308.0,  23,      17.93
"{""grundfos_0"": 2308.0, ""grundfos_2"": 2308.0, ""grundfos_3"": 2300.0}"                        ,       70,      64.01,  69.94, grundfos_3, 2300.0,  12,      17.04
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2686.0, ""grundfos_3"": 2690.0}"                        ,      826,      64.0 , 197.32, grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2686.0, ""grundfos_3"": 2690.0}"                        ,      826,      64.0 , 197.32, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2686.0, ""grundfos_3"": 2690.0}"                        ,      826,      64.0 , 197.32, grundfos_3, 2686.0, 206,      49.21
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2686.0, ""grundfos_3"": 2690.0}"                        ,      826,      64.0 , 197.32, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_1"": 2311.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2313.0}"                        ,      110,      64.01,  73.41, grundfos_1, 2311.0,  27,      18.3
"{""grundfos_1"": 2311.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2313.0}"                        ,      110,      64.01,  73.41, grundfos_2, 2313.0,  30,      18.59
"{""grundfos_1"": 2311.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2313.0}"                        ,      110,      64.01,  73.41, grundfos_3, 2308.0,  23,      17.93
"{""grundfos_1"": 2311.0, ""grundfos_2"": 2313.0, ""grundfos_3"": 2313.0}"                        ,      110,      64.01,  73.41, grundfos_3, 2313.0,  30,      18.59
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2320.0}"                        ,      186,      64.0 ,  81.66, grundfos_1, 2320.0,  40,      19.63
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2320.0}"                        ,      186,      64.0 ,  81.66, grundfos_1, 2330.0,  53,      21.2
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2320.0}"                        ,      186,      64.0 ,  81.66, grundfos_2, 2330.0,  53,      21.2
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2320.0}"                        ,      186,      64.0 ,  81.66, grundfos_3, 2320.0,  40,      19.63
"{""grundfos_0"": 2324.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2328.0}"                        ,      174,      64.02,  80.26, grundfos_0, 2324.0,  45,      20.22
"{""grundfos_0"": 2324.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2328.0}"                        ,      174,      64.02,  80.26, grundfos_1, 2316.0,  34,      18.99
"{""grundfos_0"": 2324.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2328.0}"                        ,      174,      64.02,  80.26, grundfos_2, 2324.0,  45,      20.22
"{""grundfos_0"": 2324.0, ""grundfos_1"": 2316.0, ""grundfos_2"": 2328.0}"                        ,      174,      64.02,  80.26, grundfos_2, 2328.0,  50,      20.83
"{""grundfos_0"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      475,      64.0 , 125.89, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      475,      64.0 , 125.89, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_0"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      475,      64.0 , 125.89, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_0"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      475,      64.0 , 125.89, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_1"": 2308.0, ""grundfos_2"": 2313.0}"                                                ,      103,      64.01,  72.75, grundfos_1, 2308.0,  23,      17.93
"{""grundfos_1"": 2308.0, ""grundfos_2"": 2313.0}"                                                ,      103,      64.01,  72.75, grundfos_2, 2308.0,  23,      17.93
"{""grundfos_1"": 2308.0, ""grundfos_2"": 2313.0}"                                                ,      103,      64.01,  72.75, grundfos_2, 2311.0,  27,      18.3
"{""grundfos_1"": 2308.0, ""grundfos_2"": 2313.0}"                                                ,      103,      64.01,  72.75, grundfos_2, 2313.0,  30,      18.59
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2918.0, ""grundfos_3"": 2831.0}"                        ,      990,      64.05, 242.51, grundfos_0, 2869.0, 247,      60.45
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2918.0, ""grundfos_3"": 2831.0}"                        ,      990,      64.05, 242.51, grundfos_1, 2869.0, 247,      60.45
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2918.0, ""grundfos_3"": 2831.0}"                        ,      990,      64.05, 242.51, grundfos_1, 2918.0, 257,      63.53
"{""grundfos_0"": 2869.0, ""grundfos_1"": 2918.0, ""grundfos_3"": 2831.0}"                        ,      990,      64.05, 242.51, grundfos_3, 2831.0, 239,      58.08
"{""grundfos_1"": 2398.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2386.0}"                        ,      411,      64.0 , 114.98, grundfos_1, 2386.0, 101,      28.45
"{""grundfos_1"": 2398.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2386.0}"                        ,      411,      64.0 , 114.98, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_1"": 2398.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2386.0}"                        ,      411,      64.0 , 114.98, grundfos_2, 2386.0, 101,      28.45
"{""grundfos_1"": 2398.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2386.0}"                        ,      411,      64.0 , 114.98, grundfos_3, 2386.0, 101,      28.45
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2300.0, ""grundfos_2"": 2300.0, ""grundfos_3"": 2303.0}",       63,      64.01,  69.36, grundfos_0, 2308.0,  23,      17.93
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2300.0, ""grundfos_2"": 2300.0, ""grundfos_3"": 2303.0}",       63,      64.01,  69.36, grundfos_1, 2300.0,  12,      17.04
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2300.0, ""grundfos_2"": 2300.0, ""grundfos_3"": 2303.0}",       63,      64.01,  69.36, grundfos_2, 2300.0,  12,      17.04
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2300.0, ""grundfos_2"": 2300.0, ""grundfos_3"": 2303.0}",       63,      64.01,  69.36, grundfos_3, 2303.0,  16,      17.35
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2602.0, ""grundfos_3"": 2564.0}"                        ,      714,      64.0 , 171.64, grundfos_0, 2564.0, 173,      41.73
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2602.0, ""grundfos_3"": 2564.0}"                        ,      714,      64.0 , 171.64, grundfos_0, 2602.0, 184,      44.09
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2602.0, ""grundfos_3"": 2564.0}"                        ,      714,      64.0 , 171.64, grundfos_1, 2602.0, 184,      44.09
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2602.0, ""grundfos_3"": 2564.0}"                        ,      714,      64.0 , 171.64, grundfos_3, 2564.0, 173,      41.73
"{""grundfos_0"": 2331.0, ""grundfos_1"": 2327.0, ""grundfos_2"": 2331.0}"                        ,      206,      64.01,  84.08, grundfos_0, 2331.0,  54,      21.34
"{""grundfos_0"": 2331.0, ""grundfos_1"": 2327.0, ""grundfos_2"": 2331.0}"                        ,      206,      64.01,  84.08, grundfos_1, 2327.0,  49,      20.7
"{""grundfos_0"": 2331.0, ""grundfos_1"": 2327.0, ""grundfos_2"": 2331.0}"                        ,      206,      64.01,  84.08, grundfos_2, 2327.0,  49,      20.7
"{""grundfos_0"": 2331.0, ""grundfos_1"": 2327.0, ""grundfos_2"": 2331.0}"                        ,      206,      64.01,  84.08, grundfos_2, 2331.0,  54,      21.34
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2327.0, ""grundfos_2"": 2338.0}"                        ,      222,      64.01,  86.22, grundfos_0, 2327.0,  49,      20.7
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2327.0, ""grundfos_2"": 2338.0}"                        ,      222,      64.01,  86.22, grundfos_0, 2338.0,  62,      22.41
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2327.0, ""grundfos_2"": 2338.0}"                        ,      222,      64.01,  86.22, grundfos_1, 2327.0,  49,      20.7
"{""grundfos_0"": 2338.0, ""grundfos_1"": 2327.0, ""grundfos_2"": 2338.0}"                        ,      222,      64.01,  86.22, grundfos_2, 2338.0,  62,      22.41
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2662.0}",      802,      64.0 , 191.49, grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2662.0}",      802,      64.0 , 191.49, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2662.0}",      802,      64.0 , 191.49, grundfos_2, 2662.0, 200,      47.75
"{""grundfos_0"": 2662.0, ""grundfos_1"": 2670.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2662.0}",      802,      64.0 , 191.49, grundfos_3, 2662.0, 200,      47.75
"{""grundfos_1"": 2303.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                        ,       45,      64.05,  67.98, grundfos_1, 2299.0,  10,      16.9
"{""grundfos_1"": 2303.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                        ,       45,      64.05,  67.98, grundfos_1, 2303.0,  15,      17.28
"{""grundfos_1"": 2303.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                        ,       45,      64.05,  67.98, grundfos_2, 2299.0,  10,      16.9
"{""grundfos_1"": 2303.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                        ,       45,      64.05,  67.98, grundfos_3, 2299.0,  10,      16.9
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_2"": 2409.0}"                        ,      426,      64.0 , 117.5 , grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_2"": 2409.0}"                        ,      426,      64.0 , 117.5 , grundfos_1, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_2"": 2409.0}"                        ,      426,      64.0 , 117.5 , grundfos_2, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_2"": 2409.0}"                        ,      426,      64.0 , 117.5 , grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2341.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}"                        ,      259,      64.02,  91.22, grundfos_0, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}"                        ,      259,      64.02,  91.22, grundfos_2, 2340.0,  64,      22.7
"{""grundfos_0"": 2341.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}"                        ,      259,      64.02,  91.22, grundfos_2, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}"                        ,      259,      64.02,  91.22, grundfos_3, 2341.0,  65,      22.84
"{""grundfos_1"": 2370.0, ""grundfos_2"": 2356.0, ""grundfos_3"": 2356.0}"                        ,      327,      64.03, 101.42, grundfos_1, 2356.0,  79,      24.92
"{""grundfos_1"": 2370.0, ""grundfos_2"": 2356.0, ""grundfos_3"": 2356.0}"                        ,      327,      64.03, 101.42, grundfos_1, 2370.0,  90,      26.66
"{""grundfos_1"": 2370.0, ""grundfos_2"": 2356.0, ""grundfos_3"": 2356.0}"                        ,      327,      64.03, 101.42, grundfos_2, 2356.0,  79,      24.92
"{""grundfos_1"": 2370.0, ""grundfos_2"": 2356.0, ""grundfos_3"": 2356.0}"                        ,      327,      64.03, 101.42, grundfos_3, 2356.0,  79,      24.92
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}",      444,      64.0 , 120.56, grundfos_0, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}",      444,      64.0 , 120.56, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}",      444,      64.0 , 120.56, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2409.0, ""grundfos_3"": 2409.0}",      444,      64.0 , 120.56, grundfos_3, 2409.0, 114,      30.65
"{""grundfos_0"": 2678.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2674.0}"                        ,      797,      64.01, 190.44, grundfos_0, 2613.0, 187,      44.76
"{""grundfos_0"": 2678.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2674.0}"                        ,      797,      64.01, 190.44, grundfos_0, 2678.0, 204,      48.72
"{""grundfos_0"": 2678.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2674.0}"                        ,      797,      64.01, 190.44, grundfos_2, 2674.0, 203,      48.48
"{""grundfos_0"": 2678.0, ""grundfos_2"": 2674.0, ""grundfos_3"": 2674.0}"                        ,      797,      64.01, 190.44, grundfos_3, 2674.0, 203,      48.48
"{""grundfos_0"": 2864.0, ""grundfos_1"": 2903.0, ""grundfos_3"": 2898.0}"                        ,     1006,      64.04, 247.26, grundfos_0, 2864.0, 246,      60.14
"{""grundfos_0"": 2864.0, ""grundfos_1"": 2903.0, ""grundfos_3"": 2898.0}"                        ,     1006,      64.04, 247.26, grundfos_1, 2898.0, 253,      62.27
"{""grundfos_0"": 2864.0, ""grundfos_1"": 2903.0, ""grundfos_3"": 2898.0}"                        ,     1006,      64.04, 247.26, grundfos_1, 2903.0, 254,      62.58
"{""grundfos_0"": 2864.0, ""grundfos_1"": 2903.0, ""grundfos_3"": 2898.0}"                        ,     1006,      64.04, 247.26, grundfos_3, 2898.0, 253,      62.27
"{""grundfos_1"": 2494.0, ""grundfos_3"": 2494.0}"                                                ,      569,      64.02, 142.91, grundfos_1, 2434.0, 126,      32.75
"{""grundfos_1"": 2494.0, ""grundfos_3"": 2494.0}"                                                ,      569,      64.02, 142.91, grundfos_1, 2475.0, 143,      35.84
"{""grundfos_1"": 2494.0, ""grundfos_3"": 2494.0}"                                                ,      569,      64.02, 142.91, grundfos_1, 2494.0, 150,      37.16
"{""grundfos_1"": 2494.0, ""grundfos_3"": 2494.0}"                                                ,      569,      64.02, 142.91, grundfos_3, 2494.0, 150,      37.16
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2613.0}"                        ,      729,      64.01, 174.86, grundfos_0, 2588.0, 180,      43.22
