pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2613.0}"                        ,      729,      64.01, 174.86, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2613.0}"                        ,      729,      64.01, 174.86, grundfos_2, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2613.0}"                        ,      729,      64.01, 174.86, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0}"                        ,      821,      64.0 , 196.1 , grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0}"                        ,      821,      64.0 , 196.1 , grundfos_1, 2662.0, 200,      47.75
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0}"                        ,      821,      64.0 , 196.1 , grundfos_1, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2690.0, ""grundfos_2"": 2690.0}"                        ,      821,      64.0 , 196.1 , grundfos_2, 2690.0, 207,      49.45
"{""grundfos_0"": 2359.0, ""grundfos_1"": 2359.0, ""grundfos_2"": 2352.0, ""grundfos_3"": 2359.0}",      322,      64.0 , 100.56, grundfos_0, 2359.0,  82,      25.37
"{""grundfos_0"": 2359.0, ""grundfos_1"": 2359.0, ""grundfos_2"": 2352.0, ""grundfos_3"": 2359.0}",      322,      64.0 , 100.56, grundfos_1, 2359.0,  82,      25.37
"{""grundfos_0"": 2359.0, ""grundfos_1"": 2359.0, ""grundfos_2"": 2352.0, ""grundfos_3"": 2359.0}",      322,      64.0 , 100.56, grundfos_2, 2352.0,  76,      24.45
"{""grundfos_0"": 2359.0, ""grundfos_1"": 2359.0, ""grundfos_2"": 2352.0, ""grundfos_3"": 2359.0}",      322,      64.0 , 100.56, grundfos_3, 2359.0,  82,      25.37
"{""grundfos_0"": 2883.0, ""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0, ""grundfos_3"": 2883.0}",     1000,      64.01, 245.28, grundfos_0, 2883.0, 250,      61.32
"{""grundfos_0"": 2883.0, ""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0, ""grundfos_3"": 2883.0}",     1000,      64.01, 245.28, grundfos_1, 2883.0, 250,      61.32
"{""grundfos_0"": 2883.0, ""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0, ""grundfos_3"": 2883.0}",     1000,      64.01, 245.28, grundfos_2, 2883.0, 250,      61.32
"{""grundfos_0"": 2883.0, ""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0, ""grundfos_3"": 2883.0}",     1000,      64.01, 245.28, grundfos_3, 2883.0, 250,      61.32
"{""grundfos_0"": 2312.0, ""grundfos_2"": 2307.0, ""grundfos_3"": 2307.0}"                        ,       91,      64.03,  71.71, grundfos_0, 2307.0,  21,      17.77
"{""grundfos_0"": 2312.0, ""grundfos_2"": 2307.0, ""grundfos_3"": 2307.0}"                        ,       91,      64.03,  71.71, grundfos_0, 2312.0,  28,      18.4
"{""grundfos_0"": 2312.0, ""grundfos_2"": 2307.0, ""grundfos_3"": 2307.0}"                        ,       91,      64.03,  71.71, grundfos_2, 2307.0,  21,      17.77
"{""grundfos_0"": 2312.0, ""grundfos_2"": 2307.0, ""grundfos_3"": 2307.0}"                        ,       91,      64.03,  71.71, grundfos_3, 2307.0,  21,      17.77
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2374.0, ""grundfos_3"": 2374.0}"                        ,      378,      64.01, 109.54, grundfos_0, 2374.0,  93,      27.14
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2374.0, ""grundfos_3"": 2374.0}"                        ,      378,      64.01, 109.54, grundfos_0, 2383.0,  99,      28.12
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2374.0, ""grundfos_3"": 2374.0}"                        ,      378,      64.01, 109.54, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2374.0, ""grundfos_3"": 2374.0}"                        ,      378,      64.01, 109.54, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_0"": 2953.0, ""grundfos_1"": 2953.0, ""grundfos_2"": 2953.0, ""grundfos_3"": 2953.0}",     1056,      64.02, 262.96, grundfos_0, 2953.0, 264,      65.74
"{""grundfos_0"": 2953.0, ""grundfos_1"": 2953.0, ""grundfos_2"": 2953.0, ""grundfos_3"": 2953.0}",     1056,      64.02, 262.96, grundfos_1, 2953.0, 264,      65.74
"{""grundfos_0"": 2953.0, ""grundfos_1"": 2953.0, ""grundfos_2"": 2953.0, ""grundfos_3"": 2953.0}",     1056,      64.02, 262.96, grundfos_2, 2953.0, 264,      65.74
"{""grundfos_0"": 2953.0, ""grundfos_1"": 2953.0, ""grundfos_2"": 2953.0, ""grundfos_3"": 2953.0}",     1056,      64.02, 262.96, grundfos_3, 2953.0, 264,      65.74
"{""grundfos_1"": 2736.0, ""grundfos_3"": 2736.0}"                                                ,      855,      64.0 , 204.69, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_1"": 2736.0, ""grundfos_3"": 2736.0}"                                                ,      855,      64.0 , 204.69, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2736.0, ""grundfos_3"": 2736.0}"                                                ,      855,      64.0 , 204.69, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_3"": 2736.0}"                                                ,      855,      64.0 , 204.69, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_1"": 2312.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}"                        ,      101,      64.03,  72.63, grundfos_1, 2304.0,  17,      17.43
"{""grundfos_1"": 2312.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}"                        ,      101,      64.03,  72.63, grundfos_1, 2312.0,  28,      18.4
"{""grundfos_1"": 2312.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}"                        ,      101,      64.03,  72.63, grundfos_2, 2312.0,  28,      18.4
"{""grundfos_1"": 2312.0, ""grundfos_2"": 2312.0, ""grundfos_3"": 2312.0}"                        ,      101,      64.03,  72.63, grundfos_3, 2312.0,  28,      18.4
"{""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2445.0}"                        ,      491,      64.0 , 128.71, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2445.0}"                        ,      491,      64.0 , 128.71, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2445.0}"                        ,      491,      64.0 , 128.71, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2445.0}"                        ,      491,      64.0 , 128.71, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2798.0}"                        ,      930,      64.0 , 224.82, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2798.0}"                        ,      930,      64.0 , 224.82, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2798.0}"                        ,      930,      64.0 , 224.82, grundfos_2, 2835.0, 240,      58.33
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2798.0}"                        ,      930,      64.0 , 224.82, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_1"": 2840.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2859.0}"                        ,      972,      64.02, 236.92, grundfos_1, 2840.0, 241,      58.64
"{""grundfos_1"": 2840.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2859.0}"                        ,      972,      64.02, 236.92, grundfos_2, 2840.0, 241,      58.64
"{""grundfos_1"": 2840.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2859.0}"                        ,      972,      64.02, 236.92, grundfos_2, 2859.0, 245,      59.82
"{""grundfos_1"": 2840.0, ""grundfos_2"": 2859.0, ""grundfos_3"": 2859.0}"                        ,      972,      64.02, 236.92, grundfos_3, 2859.0, 245,      59.82
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2391.0}"                        ,      431,      64.0 , 118.35, grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2391.0}"                        ,      431,      64.0 , 118.35, grundfos_0, 2411.0, 115,      30.82
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2391.0}"                        ,      431,      64.0 , 118.35, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_0"": 2411.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2391.0}"                        ,      431,      64.0 , 118.35, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_0"": 2328.0, ""grundfos_1"": 2328.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2328.0}",      200,      64.02,  83.32, grundfos_0, 2328.0,  50,      20.83
"{""grundfos_0"": 2328.0, ""grundfos_1"": 2328.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2328.0}",      200,      64.02,  83.32, grundfos_1, 2328.0,  50,      20.83
"{""grundfos_0"": 2328.0, ""grundfos_1"": 2328.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2328.0}",      200,      64.02,  83.32, grundfos_2, 2328.0,  50,      20.83
"{""grundfos_0"": 2328.0, ""grundfos_1"": 2328.0, ""grundfos_2"": 2328.0, ""grundfos_3"": 2328.0}",      200,      64.02,  83.32, grundfos_3, 2328.0,  50,      20.83
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2639.0}",      756,      64.01, 180.89, grundfos_0, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2639.0}",      756,      64.01, 180.89, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2639.0}",      756,      64.01, 180.89, grundfos_2, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2639.0}",      756,      64.01, 180.89, grundfos_3, 2639.0, 194,      46.35
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      571,      64.0 , 143.14, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      571,      64.0 , 143.14, grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      571,      64.0 , 143.14, grundfos_2, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      571,      64.0 , 143.14, grundfos_3, 2480.0, 145,      36.2
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}"                        ,      223,      64.01,  86.29, grundfos_1, 2331.0,  54,      21.34
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}"                        ,      223,      64.01,  86.29, grundfos_1, 2337.0,  61,      22.27
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}"                        ,      223,      64.01,  86.29, grundfos_2, 2331.0,  54,      21.34
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}"                        ,      223,      64.01,  86.29, grundfos_3, 2331.0,  54,      21.34
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2380.0}"                        ,      382,      64.01, 110.19, grundfos_0, 2374.0,  93,      27.14
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2380.0}"                        ,      382,      64.01, 110.19, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2380.0}"                        ,      382,      64.01, 110.19, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2380.0}"                        ,      382,      64.01, 110.19, grundfos_2, 2380.0,  97,      27.79
"{""grundfos_0"": 2606.0, ""grundfos_1"": 2606.0, ""grundfos_2"": 2606.0, ""grundfos_3"": 2606.0}",      740,      64.03, 177.32, grundfos_0, 2606.0, 185,      44.33
"{""grundfos_0"": 2606.0, ""grundfos_1"": 2606.0, ""grundfos_2"": 2606.0, ""grundfos_3"": 2606.0}",      740,      64.03, 177.32, grundfos_1, 2606.0, 185,      44.33
"{""grundfos_0"": 2606.0, ""grundfos_1"": 2606.0, ""grundfos_2"": 2606.0, ""grundfos_3"": 2606.0}",      740,      64.03, 177.32, grundfos_2, 2606.0, 185,      44.33
"{""grundfos_0"": 2606.0, ""grundfos_1"": 2606.0, ""grundfos_2"": 2606.0, ""grundfos_3"": 2606.0}",      740,      64.03, 177.32, grundfos_3, 2606.0, 185,      44.33
{}                                                                                                ,     1086,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2678.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2613.0}",      789,      64.01, 188.55, grundfos_0, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2678.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2613.0}",      789,      64.01, 188.55, grundfos_1, 2678.0, 204,      48.72
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2678.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2613.0}",      789,      64.01, 188.55, grundfos_2, 2678.0, 204,      48.72
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2678.0, ""grundfos_2"": 2678.0, ""grundfos_3"": 2613.0}",      789,      64.01, 188.55, grundfos_3, 2613.0, 187,      44.76
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0}"                        ,      681,      64.01, 164.73, grundfos_0, 2532.0, 163,      39.69
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0}"                        ,      681,      64.01, 164.73, grundfos_0, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0}"                        ,      681,      64.01, 164.73, grundfos_1, 2551.0, 169,      40.91
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0}"                        ,      681,      64.01, 164.73, grundfos_2, 2551.0, 169,      40.91
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2348.0}"                        ,      289,      64.02,  95.59, grundfos_1, 2349.0,  73,      24.01
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2348.0}"                        ,      289,      64.02,  95.59, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2348.0}"                        ,      289,      64.02,  95.59, grundfos_2, 2349.0,  73,      24.01
"{""grundfos_1"": 2349.0, ""grundfos_2"": 2349.0, ""grundfos_3"": 2348.0}"                        ,      289,      64.02,  95.59, grundfos_3, 2348.0,  72,      23.86
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      203,      64.0 ,  83.69, grundfos_1, 2323.0,  44,      20.09
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      203,      64.0 ,  83.69, grundfos_1, 2330.0,  53,      21.2
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      203,      64.0 ,  83.69, grundfos_2, 2330.0,  53,      21.2
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      203,      64.0 ,  83.69, grundfos_3, 2330.0,  53,      21.2
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2821.0}"                        ,      951,      64.0 , 230.74, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2821.0}"                        ,      951,      64.0 , 230.74, grundfos_2, 2821.0, 237,      57.47
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2821.0}"                        ,      951,      64.0 , 230.74, grundfos_2, 2835.0, 240,      58.33
"{""grundfos_1"": 2821.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2821.0}"                        ,      951,      64.0 , 230.74, grundfos_3, 2821.0, 237,      57.47
"{""grundfos_0"": 2639.0, ""grundfos_3"": 2674.0}"                                                ,      781,      64.01, 186.62, grundfos_0, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_3"": 2674.0}"                                                ,      781,      64.01, 186.62, grundfos_3, 2624.0, 190,      45.44
"{""grundfos_0"": 2639.0, ""grundfos_3"": 2674.0}"                                                ,      781,      64.01, 186.62, grundfos_3, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_3"": 2674.0}"                                                ,      781,      64.01, 186.62, grundfos_3, 2674.0, 203,      48.48
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2342.0}"                                                ,      251,      64.02,  90.14, grundfos_0, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2342.0}"                                                ,      251,      64.02,  90.14, grundfos_1, 2332.0,  55,      21.47
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2342.0}"                                                ,      251,      64.02,  90.14, grundfos_1, 2341.0,  65,      22.84
"{""grundfos_0"": 2341.0, ""grundfos_1"": 2342.0}"                                                ,      251,      64.02,  90.14, grundfos_1, 2342.0,  66,      22.99
"{""grundfos_1"": 2318.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2321.0}"                        ,      152,      64.01,  77.68, grundfos_1, 2318.0,  37,      19.31
"{""grundfos_1"": 2318.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2321.0}"                        ,      152,      64.01,  77.68, grundfos_2, 2318.0,  37,      19.31
"{""grundfos_1"": 2318.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2321.0}"                        ,      152,      64.01,  77.68, grundfos_3, 2318.0,  37,      19.31
"{""grundfos_1"": 2318.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2321.0}"                        ,      152,      64.01,  77.68, grundfos_3, 2321.0,  41,      19.75
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0}"                        ,      165,      64.0 ,  79.16, grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0}"                        ,      165,      64.0 ,  79.16, grundfos_1, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0}"                        ,      165,      64.0 ,  79.16, grundfos_2, 2315.0,  33,      18.89
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2323.0, ""grundfos_2"": 2323.0}"                        ,      165,      64.0 ,  79.16, grundfos_2, 2323.0,  44,      20.09
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}",      760,      64.01, 181.76, grundfos_0, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}",      760,      64.01, 181.76, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}",      760,      64.01, 181.76, grundfos_2, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2624.0, ""grundfos_2"": 2624.0, ""grundfos_3"": 2624.0}",      760,      64.01, 181.76, grundfos_3, 2624.0, 190,      45.44
"{""grundfos_0"": 2798.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}"                        ,      944,      64.0 , 228.76, grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}"                        ,      944,      64.0 , 228.76, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}"                        ,      944,      64.0 , 228.76, grundfos_2, 2835.0, 240,      58.33
"{""grundfos_0"": 2798.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}"                        ,      944,      64.0 , 228.76, grundfos_3, 2835.0, 240,      58.33
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}",      354,      64.01, 105.65, grundfos_0, 2374.0,  93,      27.14
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}",      354,      64.01, 105.65, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}",      354,      64.01, 105.65, grundfos_2, 2367.0,  88,      26.33
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}",      354,      64.01, 105.65, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2821.0}",      955,      64.0 , 232.0 , grundfos_0, 2821.0, 237,      57.47
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2821.0}",      955,      64.0 , 232.0 , grundfos_1, 2798.0, 232,      56.05
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2821.0}",      955,      64.0 , 232.0 , grundfos_2, 2878.0, 249,      61.01
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2821.0}",      955,      64.0 , 232.0 , grundfos_3, 2821.0, 237,      57.47
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      358,      64.01, 106.3 , grundfos_0, 2363.0,  85,      25.85
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      358,      64.01, 106.3 , grundfos_0, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      358,      64.01, 106.3 , grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      358,      64.01, 106.3 , grundfos_3, 2367.0,  88,      26.33
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       81,      64.01,  70.83, grundfos_0, 2308.0,  23,      17.93
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       81,      64.01,  70.83, grundfos_1, 2300.0,  12,      17.04
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       81,      64.01,  70.83, grundfos_1, 2308.0,  23,      17.93
"{""grundfos_0"": 2308.0, ""grundfos_1"": 2308.0, ""grundfos_3"": 2308.0}"                        ,       81,      64.01,  70.83, grundfos_3, 2308.0,  23,      17.93
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}",      957,      64.0 , 232.46, grundfos_0, 2821.0, 237,      57.47
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}",      957,      64.0 , 232.46, grundfos_1, 2835.0, 240,      58.33
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}",      957,      64.0 , 232.46, grundfos_2, 2835.0, 240,      58.33
"{""grundfos_0"": 2821.0, ""grundfos_1"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}",      957,      64.0 , 232.46, grundfos_3, 2835.0, 240,      58.33
"{""grundfos_0"": 2349.0, ""grundfos_1"": 2349.0, ""grundfos_2"": 2348.0, ""grundfos_3"": 2349.0}",      291,      64.02,  95.89, grundfos_0, 2349.0,  73,      24.01
"{""grundfos_0"": 2349.0, ""grundfos_1"": 2349.0, ""grundfos_2"": 2348.0, ""grundfos_3"": 2349.0}",      291,      64.02,  95.89, grundfos_1, 2349.0,  73,      24.01
"{""grundfos_0"": 2349.0, ""grundfos_1"": 2349.0, ""grundfos_2"": 2348.0, ""grundfos_3"": 2349.0}",      291,      64.02,  95.89, grundfos_2, 2348.0,  72,      23.86
"{""grundfos_0"": 2349.0, ""grundfos_1"": 2349.0, ""grundfos_2"": 2348.0, ""grundfos_3"": 2349.0}",      291,      64.02,  95.89, grundfos_3, 2349.0,  73,      24.01
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2374.0}"                        ,      380,      64.01, 109.86, grundfos_0, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2374.0}"                        ,      380,      64.01, 109.86, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2374.0}"                        ,      380,      64.01, 109.86, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2374.0}"                        ,      380,      64.01, 109.86, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_2"": 2413.0, ""grundfos_3"": 2380.0}"                                                ,      409,      64.01, 114.7 , grundfos_2, 2380.0,  97,      27.79
"{""grundfos_2"": 2413.0, ""grundfos_3"": 2380.0}"                                                ,      409,      64.01, 114.7 , grundfos_2, 2383.0,  99,      28.12
"{""grundfos_2"": 2413.0, ""grundfos_3"": 2380.0}"                                                ,      409,      64.01, 114.7 , grundfos_2, 2413.0, 116,      31.0
"{""grundfos_2"": 2413.0, ""grundfos_3"": 2380.0}"                                                ,      409,      64.01, 114.7 , grundfos_3, 2380.0,  97,      27.79
"{""grundfos_0"": 2588.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}"                        ,      734,      64.01, 175.96, grundfos_0, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}"                        ,      734,      64.01, 175.96, grundfos_2, 2613.0, 187,      44.76
"{""grundfos_0"": 2588.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}"                        ,      734,      64.01, 175.96, grundfos_3, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}"                        ,      734,      64.01, 175.96, grundfos_3, 2613.0, 187,      44.76
"{""grundfos_1"": 2523.0, ""grundfos_2"": 2561.0}"                                                ,      661,      64.02, 160.64, grundfos_1, 2523.0, 160,      39.1
"{""grundfos_1"": 2523.0, ""grundfos_2"": 2561.0}"                                                ,      661,      64.02, 160.64, grundfos_2, 2526.0, 161,      39.3
"{""grundfos_1"": 2523.0, ""grundfos_2"": 2561.0}"                                                ,      661,      64.02, 160.64, grundfos_2, 2548.0, 168,      40.71
"{""grundfos_1"": 2523.0, ""grundfos_2"": 2561.0}"                                                ,      661,      64.02, 160.64, grundfos_2, 2561.0, 172,      41.53
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2908.0}"                        ,     1026,      64.04, 253.46, grundfos_0, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2908.0}"                        ,     1026,      64.04, 253.46, grundfos_1, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2908.0}"                        ,     1026,      64.04, 253.46, grundfos_1, 2938.0, 261,      64.79
"{""grundfos_0"": 2908.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2908.0}"                        ,     1026,      64.04, 253.46, grundfos_2, 2908.0, 255,      62.89
"{""grundfos_1"": 2310.0, ""grundfos_3"": 2305.0}"                                                ,       79,      64.0 ,  70.64, grundfos_1, 2305.0,  19,      17.59
"{""grundfos_1"": 2310.0, ""grundfos_3"": 2305.0}"                                                ,       79,      64.0 ,  70.64, grundfos_1, 2310.0,  26,      18.2
"{""grundfos_1"": 2310.0, ""grundfos_3"": 2305.0}"                                                ,       79,      64.0 ,  70.64, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_1"": 2310.0, ""grundfos_3"": 2305.0}"                                                ,       79,      64.0 ,  70.64, grundfos_3, 2305.0,  19,      17.59
"{""grundfos_1"": 2670.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      818,      64.0 , 195.38, grundfos_1, 2670.0, 202,      48.24
"{""grundfos_1"": 2670.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      818,      64.0 , 195.38, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_1"": 2670.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      818,      64.0 , 195.38, grundfos_3, 2670.0, 202,      48.24
"{""grundfos_1"": 2670.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      818,      64.0 , 195.38, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_1"": 2415.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                        ,      412,      64.01, 115.2 , grundfos_1, 2415.0, 117,      31.17
"{""grundfos_1"": 2415.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                        ,      412,      64.01, 115.2 , grundfos_2, 2380.0,  97,      27.79
"{""grundfos_1"": 2415.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                        ,      412,      64.01, 115.2 , grundfos_2, 2383.0,  99,      28.12
"{""grundfos_1"": 2415.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                        ,      412,      64.01, 115.2 , grundfos_3, 2383.0,  99,      28.12
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2310.0}",      104,      64.0 ,  72.8 , grundfos_0, 2310.0,  26,      18.2
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2310.0}",      104,      64.0 ,  72.8 , grundfos_1, 2310.0,  26,      18.2
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2310.0}",      104,      64.0 ,  72.8 , grundfos_2, 2310.0,  26,      18.2
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2310.0, ""grundfos_3"": 2310.0}",      104,      64.0 ,  72.8 , grundfos_3, 2310.0,  26,      18.2
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2358.0}"                        ,      312,      64.01,  99.04, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2358.0}"                        ,      312,      64.01,  99.04, grundfos_2, 2351.0,  75,      24.3
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2358.0}"                        ,      312,      64.01,  99.04, grundfos_3, 2351.0,  75,      24.3
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2351.0, ""grundfos_3"": 2358.0}"                        ,      312,      64.01,  99.04, grundfos_3, 2358.0,  81,      25.22
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2391.0}"                        ,      410,      64.0 , 114.8 , grundfos_1, 2391.0, 104,      28.95
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2391.0}"                        ,      410,      64.0 , 114.8 , grundfos_2, 2386.0, 101,      28.45
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2391.0}"                        ,      410,      64.0 , 114.8 , grundfos_3, 2386.0, 101,      28.45
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2391.0}"                        ,      410,      64.0 , 114.8 , grundfos_3, 2391.0, 104,      28.95
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2338.0}"                        ,      246,      64.01,  89.36, grundfos_1, 2337.0,  61,      22.27
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2338.0}"                        ,      246,      64.01,  89.36, grundfos_1, 2338.0,  62,      22.41
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2338.0}"                        ,      246,      64.01,  89.36, grundfos_2, 2337.0,  61,      22.27
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2338.0}"                        ,      246,      64.01,  89.36, grundfos_3, 2338.0,  62,      22.41
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}",      331,      64.01, 101.99, grundfos_0, 2367.0,  88,      26.33
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}",      331,      64.01, 101.99, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}",      331,      64.01, 101.99, grundfos_2, 2358.0,  81,      25.22
"{""grundfos_0"": 2367.0, ""grundfos_1"": 2358.0, ""grundfos_2"": 2358.0, ""grundfos_3"": 2358.0}",      331,      64.01, 101.99, grundfos_3, 2358.0,  81,      25.22
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2436.0}",      520,      64.0 , 133.84, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2436.0}",      520,      64.0 , 133.84, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2436.0}",      520,      64.0 , 133.84, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2436.0}",      520,      64.0 , 133.84, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2436.0}"                        ,      488,      64.0 , 128.16, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2436.0}"                        ,      488,      64.0 , 128.16, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2436.0}"                        ,      488,      64.0 , 128.16, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2436.0}"                        ,      488,      64.0 , 128.16, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2903.0}"                        ,     1031,      64.04, 255.05, grundfos_0, 2908.0, 255,      62.89
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2903.0}"                        ,     1031,      64.04, 255.05, grundfos_0, 2938.0, 261,      64.79
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2903.0}"                        ,     1031,      64.04, 255.05, grundfos_1, 2938.0, 261,      64.79
"{""grundfos_0"": 2938.0, ""grundfos_1"": 2938.0, ""grundfos_2"": 2903.0}"                        ,     1031,      64.04, 255.05, grundfos_2, 2903.0, 254,      62.58
{}                                                                                                ,     1112,           ,       ,           ,       ,    ,        
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1065,      64.05, 266.04, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1065,      64.05, 266.04, grundfos_2, 2979.0, 269,      67.4
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1065,      64.05, 266.04, grundfos_3, 2923.0, 258,      63.84
"{""grundfos_1"": 2979.0, ""grundfos_2"": 2979.0, ""grundfos_3"": 2979.0}"                        ,     1065,      64.05, 266.04, grundfos_3, 2979.0, 269,      67.4
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2314.0, ""grundfos_2"": 2314.0, ""grundfos_3"": 2314.0}",      124,      64.02,  74.76, grundfos_0, 2314.0,  31,      18.69
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2314.0, ""grundfos_2"": 2314.0, ""grundfos_3"": 2314.0}",      124,      64.02,  74.76, grundfos_1, 2314.0,  31,      18.69
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2314.0, ""grundfos_2"": 2314.0, ""grundfos_3"": 2314.0}",      124,      64.02,  74.76, grundfos_2, 2314.0,  31,      18.69
"{""grundfos_0"": 2314.0, ""grundfos_1"": 2314.0, ""grundfos_2"": 2314.0, ""grundfos_3"": 2314.0}",      124,      64.02,  74.76, grundfos_3, 2314.0,  31,      18.69
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2305.0}"                        ,       90,      64.0 ,  71.58, grundfos_0, 2310.0,  26,      18.2
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2305.0}"                        ,       90,      64.0 ,  71.58, grundfos_1, 2305.0,  19,      17.59
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2305.0}"                        ,       90,      64.0 ,  71.58, grundfos_1, 2310.0,  26,      18.2
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_2"": 2305.0}"                        ,       90,      64.0 ,  71.58, grundfos_2, 2305.0,  19,      17.59
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2595.0}",      728,      64.01, 174.64, grundfos_0, 2595.0, 182,      43.66
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2595.0}",      728,      64.01, 174.64, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2595.0}",      728,      64.01, 174.64, grundfos_2, 2595.0, 182,      43.66
"{""grundfos_0"": 2595.0, ""grundfos_1"": 2595.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2595.0}",      728,      64.01, 174.64, grundfos_3, 2595.0, 182,      43.66
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2529.0, ""grundfos_3"": 2529.0}"                        ,      642,      64.01, 156.78, grundfos_0, 2529.0, 162,      39.49
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2529.0, ""grundfos_3"": 2529.0}"                        ,      642,      64.01, 156.78, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2529.0, ""grundfos_3"": 2529.0}"                        ,      642,      64.01, 156.78, grundfos_1, 2529.0, 162,      39.49
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2529.0, ""grundfos_3"": 2529.0}"                        ,      642,      64.01, 156.78, grundfos_3, 2529.0, 162,      39.49
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      566,      64.0 , 142.22, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      566,      64.0 , 142.22, grundfos_2, 2480.0, 145,      36.2
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      566,      64.0 , 142.22, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                        ,      566,      64.0 , 142.22, grundfos_3, 2480.0, 145,      36.2
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2532.0}"                        ,      663,      64.01, 161.0 , grundfos_1, 2529.0, 162,      39.49
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2532.0}"                        ,      663,      64.01, 161.0 , grundfos_1, 2551.0, 169,      40.91
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2532.0}"                        ,      663,      64.01, 161.0 , grundfos_2, 2551.0, 169,      40.91
"{""grundfos_1"": 2551.0, ""grundfos_2"": 2551.0, ""grundfos_3"": 2532.0}"                        ,      663,      64.01, 161.0 , grundfos_3, 2532.0, 163,      39.69
"{""grundfos_0"": 2670.0, ""grundfos_1"": 2602.0, ""grundfos_3"": 2690.0}"                        ,      793,      64.0 , 189.53, grundfos_0, 2662.0, 200,      47.75
"{""grundfos_0"": 2670.0, ""grundfos_1"": 2602.0, ""grundfos_3"": 2690.0}"                        ,      793,      64.0 , 189.53, grundfos_0, 2670.0, 202,      48.24
"{""grundfos_0"": 2670.0, ""grundfos_1"": 2602.0, ""grundfos_3"": 2690.0}"                        ,      793,      64.0 , 189.53, grundfos_1, 2602.0, 184,      44.09
"{""grundfos_0"": 2670.0, ""grundfos_1"": 2602.0, ""grundfos_3"": 2690.0}"                        ,      793,      64.0 , 189.53, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2686.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2736.0}",      859,      64.0 , 205.72, grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2686.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2736.0}",      859,      64.0 , 205.72, grundfos_1, 2686.0, 206,      49.21
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2686.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2736.0}",      859,      64.0 , 205.72, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2686.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2736.0}",      859,      64.0 , 205.72, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2548.0, ""grundfos_2"": 2548.0, ""grundfos_3"": 2548.0}",      672,      64.02, 162.84, grundfos_0, 2548.0, 168,      40.71
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2548.0, ""grundfos_2"": 2548.0, ""grundfos_3"": 2548.0}",      672,      64.02, 162.84, grundfos_1, 2548.0, 168,      40.71
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2548.0, ""grundfos_2"": 2548.0, ""grundfos_3"": 2548.0}",      672,      64.02, 162.84, grundfos_2, 2548.0, 168,      40.71
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2548.0, ""grundfos_2"": 2548.0, ""grundfos_3"": 2548.0}",      672,      64.02, 162.84, grundfos_3, 2548.0, 168,      40.71
"{""grundfos_0"": 2344.0, ""grundfos_1"": 2345.0, ""grundfos_2"": 2345.0}"                        ,      274,      64.03,  93.38, grundfos_0, 2344.0,  68,      23.27
"{""grundfos_0"": 2344.0, ""grundfos_1"": 2345.0, ""grundfos_2"": 2345.0}"                        ,      274,      64.03,  93.38, grundfos_1, 2344.0,  68,      23.27
"{""grundfos_0"": 2344.0, ""grundfos_1"": 2345.0, ""grundfos_2"": 2345.0}"                        ,      274,      64.03,  93.38, grundfos_1, 2345.0,  69,      23.42
"{""grundfos_0"": 2344.0, ""grundfos_1"": 2345.0, ""grundfos_2"": 2345.0}"                        ,      274,      64.03,  93.38, grundfos_2, 2345.0,  69,      23.42
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      349,      64.01, 104.84, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      349,      64.01, 104.84, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      349,      64.01, 104.84, grundfos_2, 2367.0,  88,      26.33
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2367.0}"                        ,      349,      64.01, 104.84, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_0"": 2979.0, ""grundfos_1"": 2979.0, ""grundfos_2"": 2933.0}"                        ,     1054,      64.05, 262.48, grundfos_0, 2979.0, 269,      67.4
"{""grundfos_0"": 2979.0, ""grundfos_1"": 2979.0, ""grundfos_2"": 2933.0}"                        ,     1054,      64.05, 262.48, grundfos_1, 2913.0, 256,      63.21
"{""grundfos_0"": 2979.0, ""grundfos_1"": 2979.0, ""grundfos_2"": 2933.0}"                        ,     1054,      64.05, 262.48, grundfos_1, 2979.0, 269,      67.4
"{""grundfos_0"": 2979.0, ""grundfos_1"": 2979.0, ""grundfos_2"": 2933.0}"                        ,     1054,      64.05, 262.48, grundfos_2, 2933.0, 260,      64.47
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2771.0, ""grundfos_3"": 2736.0}"                        ,      880,      64.0 , 211.14, grundfos_0, 2736.0, 218,      52.25
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2771.0, ""grundfos_3"": 2736.0}"                        ,      880,      64.0 , 211.14, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2771.0, ""grundfos_3"": 2736.0}"                        ,      880,      64.0 , 211.14, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_0"": 2736.0, ""grundfos_1"": 2771.0, ""grundfos_3"": 2736.0}"                        ,      880,      64.0 , 211.14, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_1"": 2517.0, ""grundfos_2"": 2494.0, ""grundfos_3"": 2494.0}"                        ,      604,      64.02, 149.43, grundfos_1, 2517.0, 158,      38.71
"{""grundfos_1"": 2517.0, ""grundfos_2"": 2494.0, ""grundfos_3"": 2494.0}"                        ,      604,      64.02, 149.43, grundfos_2, 2483.0, 146,      36.4
"{""grundfos_1"": 2517.0, ""grundfos_2"": 2494.0, ""grundfos_3"": 2494.0}"                        ,      604,      64.02, 149.43, grundfos_2, 2494.0, 150,      37.16
"{""grundfos_1"": 2517.0, ""grundfos_2"": 2494.0, ""grundfos_3"": 2494.0}"                        ,      604,      64.02, 149.43, grundfos_3, 2494.0, 150,      37.16
"{""grundfos_1"": 2835.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2798.0}"                        ,      946,      64.0 , 229.32, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_1"": 2835.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2798.0}"                        ,      946,      64.0 , 229.32, grundfos_1, 2835.0, 240,      58.33
"{""grundfos_1"": 2835.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2798.0}"                        ,      946,      64.0 , 229.32, grundfos_2, 2821.0, 237,      57.47
"{""grundfos_1"": 2835.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2798.0}"                        ,      946,      64.0 , 229.32, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2445.0}"                                                ,      500,      64.0 , 130.28, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2445.0}"                                                ,      500,      64.0 , 130.28, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2445.0}"                                                ,      500,      64.0 , 130.28, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_0"": 2423.0, ""grundfos_2"": 2445.0}"                                                ,      500,      64.0 , 130.28, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2374.0}"                                                ,      368,      64.01, 107.92, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2374.0}"                                                ,      368,      64.01, 107.92, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2374.0}"                                                ,      368,      64.01, 107.92, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_1"": 2380.0, ""grundfos_3"": 2374.0}"                                                ,      368,      64.01, 107.92, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_1"": 2529.0, ""grundfos_2"": 2529.0, ""grundfos_3"": 2529.0}"                        ,      641,      64.01, 156.58, grundfos_1, 2529.0, 162,      39.49
"{""grundfos_1"": 2529.0, ""grundfos_2"": 2529.0, ""grundfos_3"": 2529.0}"                        ,      641,      64.01, 156.58, grundfos_2, 2529.0, 162,      39.49
"{""grundfos_1"": 2529.0, ""grundfos_2"": 2529.0, ""grundfos_3"": 2529.0}"                        ,      641,      64.01, 156.58, grundfos_3, 2508.0, 155,      38.11
"{""grundfos_1"": 2529.0, ""grundfos_2"": 2529.0, ""grundfos_3"": 2529.0}"                        ,      641,      64.01, 156.58, grundfos_3, 2529.0, 162,      39.49
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2480.0}"                        ,      559,      64.0 , 140.93, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2480.0}"                        ,      559,      64.0 , 140.93, grundfos_2, 2462.0, 138,      34.91
