pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2480.0}"                        ,      559,      64.0 , 140.93, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_1"": 2467.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2480.0}"                        ,      559,      64.0 , 140.93, grundfos_3, 2480.0, 145,      36.2
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_2"": 2494.0, ""grundfos_3"": 2494.0}",      600,      64.02, 148.64, grundfos_0, 2494.0, 150,      37.16
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_2"": 2494.0, ""grundfos_3"": 2494.0}",      600,      64.02, 148.64, grundfos_1, 2494.0, 150,      37.16
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_2"": 2494.0, ""grundfos_3"": 2494.0}",      600,      64.02, 148.64, grundfos_2, 2494.0, 150,      37.16
"{""grundfos_0"": 2494.0, ""grundfos_1"": 2494.0, ""grundfos_2"": 2494.0, ""grundfos_3"": 2494.0}",      600,      64.02, 148.64, grundfos_3, 2494.0, 150,      37.16
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2771.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2771.0}",      905,      64.0 , 217.87, grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2771.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2771.0}",      905,      64.0 , 217.87, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2771.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2771.0}",      905,      64.0 , 217.87, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2771.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2771.0}",      905,      64.0 , 217.87, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_0"": 2628.0, ""grundfos_1"": 2647.0, ""grundfos_3"": 2628.0}"                        ,      766,      64.03, 183.19, grundfos_0, 2617.0, 188,      45.0
"{""grundfos_0"": 2628.0, ""grundfos_1"": 2647.0, ""grundfos_3"": 2628.0}"                        ,      766,      64.03, 183.19, grundfos_0, 2628.0, 191,      45.68
"{""grundfos_0"": 2628.0, ""grundfos_1"": 2647.0, ""grundfos_3"": 2628.0}"                        ,      766,      64.03, 183.19, grundfos_1, 2647.0, 196,      46.83
"{""grundfos_0"": 2628.0, ""grundfos_1"": 2647.0, ""grundfos_3"": 2628.0}"                        ,      766,      64.03, 183.19, grundfos_3, 2628.0, 191,      45.68
"{""grundfos_0"": 2336.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}"                        ,      233,      64.0 ,  87.59, grundfos_0, 2330.0,  53,      21.2
"{""grundfos_0"": 2336.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}"                        ,      233,      64.0 ,  87.59, grundfos_0, 2336.0,  60,      22.13
"{""grundfos_0"": 2336.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}"                        ,      233,      64.0 ,  87.59, grundfos_2, 2336.0,  60,      22.13
"{""grundfos_0"": 2336.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}"                        ,      233,      64.0 ,  87.59, grundfos_3, 2336.0,  60,      22.13
"{""grundfos_1"": 2682.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      825,      64.0 , 197.08, grundfos_1, 2682.0, 205,      48.97
"{""grundfos_1"": 2682.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      825,      64.0 , 197.08, grundfos_2, 2690.0, 207,      49.45
"{""grundfos_1"": 2682.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      825,      64.0 , 197.08, grundfos_3, 2686.0, 206,      49.21
"{""grundfos_1"": 2682.0, ""grundfos_2"": 2690.0, ""grundfos_3"": 2690.0}"                        ,      825,      64.0 , 197.08, grundfos_3, 2690.0, 207,      49.45
"{""grundfos_0"": 2475.0, ""grundfos_2"": 2520.0, ""grundfos_3"": 2483.0}"                        ,      594,      64.02, 147.54, grundfos_0, 2475.0, 143,      35.84
"{""grundfos_0"": 2475.0, ""grundfos_2"": 2520.0, ""grundfos_3"": 2483.0}"                        ,      594,      64.02, 147.54, grundfos_2, 2483.0, 146,      36.4
"{""grundfos_0"": 2475.0, ""grundfos_2"": 2520.0, ""grundfos_3"": 2483.0}"                        ,      594,      64.02, 147.54, grundfos_2, 2520.0, 159,      38.9
"{""grundfos_0"": 2475.0, ""grundfos_2"": 2520.0, ""grundfos_3"": 2483.0}"                        ,      594,      64.02, 147.54, grundfos_3, 2483.0, 146,      36.4
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2374.0}",      366,      64.01, 107.59, grundfos_0, 2380.0,  97,      27.79
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2374.0}",      366,      64.01, 107.59, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2374.0}",      366,      64.01, 107.59, grundfos_2, 2367.0,  88,      26.33
"{""grundfos_0"": 2380.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2367.0, ""grundfos_3"": 2374.0}",      366,      64.01, 107.59, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_1"": 2953.0, ""grundfos_2"": 2953.0, ""grundfos_3"": 2953.0}"                        ,     1043,      64.02, 258.86, grundfos_1, 2888.0, 251,      61.64
"{""grundfos_1"": 2953.0, ""grundfos_2"": 2953.0, ""grundfos_3"": 2953.0}"                        ,     1043,      64.02, 258.86, grundfos_1, 2953.0, 264,      65.74
"{""grundfos_1"": 2953.0, ""grundfos_2"": 2953.0, ""grundfos_3"": 2953.0}"                        ,     1043,      64.02, 258.86, grundfos_2, 2953.0, 264,      65.74
"{""grundfos_1"": 2953.0, ""grundfos_2"": 2953.0, ""grundfos_3"": 2953.0}"                        ,     1043,      64.02, 258.86, grundfos_3, 2953.0, 264,      65.74
"{""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2302.0}"                        ,       48,      64.0 ,  68.11, grundfos_1, 2299.0,  11,      16.95
"{""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2302.0}"                        ,       48,      64.0 ,  68.11, grundfos_2, 2299.0,  11,      16.95
"{""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2302.0}"                        ,       48,      64.0 ,  68.11, grundfos_3, 2299.0,  11,      16.95
"{""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2302.0}"                        ,       48,      64.0 ,  68.11, grundfos_3, 2302.0,  15,      17.26
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2462.0}"                                                ,      552,      64.0 , 139.64, grundfos_0, 2462.0, 138,      34.91
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2462.0}"                                                ,      552,      64.0 , 139.64, grundfos_0, 2467.0, 140,      35.28
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2462.0}"                                                ,      552,      64.0 , 139.64, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_0"": 2467.0, ""grundfos_1"": 2462.0}"                                                ,      552,      64.0 , 139.64, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2421.0, ""grundfos_3"": 2445.0}"                        ,      503,      64.0 , 130.83, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2421.0, ""grundfos_3"": 2445.0}"                        ,      503,      64.0 , 130.83, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2421.0, ""grundfos_3"": 2445.0}"                        ,      503,      64.0 , 130.83, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2421.0, ""grundfos_3"": 2445.0}"                        ,      503,      64.0 , 130.83, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2457.0}"                        ,      557,      64.0 , 140.56, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2457.0}"                        ,      557,      64.0 , 140.56, grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2457.0}"                        ,      557,      64.0 , 140.56, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2467.0, ""grundfos_2"": 2457.0}"                        ,      557,      64.0 , 140.56, grundfos_2, 2457.0, 136,      34.54
"{""grundfos_1"": 2380.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      384,      64.01, 110.51, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_1"": 2380.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      384,      64.01, 110.51, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_1"": 2380.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      384,      64.01, 110.51, grundfos_2, 2380.0,  97,      27.79
"{""grundfos_1"": 2380.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2380.0}"                        ,      384,      64.01, 110.51, grundfos_3, 2380.0,  97,      27.79
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}",      709,      64.01, 170.57, grundfos_0, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}",      709,      64.01, 170.57, grundfos_1, 2551.0, 169,      40.91
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}",      709,      64.01, 170.57, grundfos_2, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2551.0, ""grundfos_2"": 2588.0, ""grundfos_3"": 2588.0}",      709,      64.01, 170.57, grundfos_3, 2588.0, 180,      43.22
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2423.0}"                        ,      510,      64.0 , 132.06, grundfos_0, 2436.0, 127,      32.92
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2423.0}"                        ,      510,      64.0 , 132.06, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2423.0}"                        ,      510,      64.0 , 132.06, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2423.0}"                        ,      510,      64.0 , 132.06, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2933.0, ""grundfos_2"": 2933.0}"                        ,     1038,      64.05, 257.25, grundfos_0, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2933.0, ""grundfos_2"": 2933.0}"                        ,     1038,      64.05, 257.25, grundfos_1, 2933.0, 260,      64.47
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2933.0, ""grundfos_2"": 2933.0}"                        ,     1038,      64.05, 257.25, grundfos_2, 2923.0, 258,      63.84
"{""grundfos_0"": 2933.0, ""grundfos_1"": 2933.0, ""grundfos_2"": 2933.0}"                        ,     1038,      64.05, 257.25, grundfos_2, 2933.0, 260,      64.47
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2423.0}"                        ,      497,      64.0 , 129.78, grundfos_1, 2457.0, 136,      34.54
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2423.0}"                        ,      497,      64.0 , 129.78, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2423.0}"                        ,      497,      64.0 , 129.78, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_1"": 2457.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2423.0}"                        ,      497,      64.0 , 129.78, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0}"                                                ,      650,      64.01, 158.36, grundfos_1, 2529.0, 162,      39.49
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0}"                                                ,      650,      64.01, 158.36, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0}"                                                ,      650,      64.01, 158.36, grundfos_2, 2529.0, 162,      39.49
"{""grundfos_1"": 2532.0, ""grundfos_2"": 2532.0}"                                                ,      650,      64.01, 158.36, grundfos_2, 2532.0, 163,      39.69
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2436.0}"                        ,      489,      64.0 , 128.33, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2436.0}"                        ,      489,      64.0 , 128.33, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2436.0}"                        ,      489,      64.0 , 128.33, grundfos_3, 2423.0, 121,      31.86
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2436.0}"                        ,      489,      64.0 , 128.33, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_0"": 2643.0, ""grundfos_1"": 2643.0, ""grundfos_2"": 2643.0, ""grundfos_3"": 2643.0}",      780,      64.02, 186.36, grundfos_0, 2643.0, 195,      46.59
"{""grundfos_0"": 2643.0, ""grundfos_1"": 2643.0, ""grundfos_2"": 2643.0, ""grundfos_3"": 2643.0}",      780,      64.02, 186.36, grundfos_1, 2643.0, 195,      46.59
"{""grundfos_0"": 2643.0, ""grundfos_1"": 2643.0, ""grundfos_2"": 2643.0, ""grundfos_3"": 2643.0}",      780,      64.02, 186.36, grundfos_2, 2643.0, 195,      46.59
"{""grundfos_0"": 2643.0, ""grundfos_1"": 2643.0, ""grundfos_2"": 2643.0, ""grundfos_3"": 2643.0}",      780,      64.02, 186.36, grundfos_3, 2643.0, 195,      46.59
"{""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      474,      64.0 , 125.72, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      474,      64.0 , 125.72, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      474,      64.0 , 125.72, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}"                        ,      474,      64.0 , 125.72, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_2"": 2411.0, ""grundfos_3"": 2409.0}"                                                ,      447,      64.0 , 121.07, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_2"": 2411.0, ""grundfos_3"": 2409.0}"                                                ,      447,      64.0 , 121.07, grundfos_2, 2409.0, 114,      30.65
"{""grundfos_2"": 2411.0, ""grundfos_3"": 2409.0}"                                                ,      447,      64.0 , 121.07, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_2"": 2411.0, ""grundfos_3"": 2409.0}"                                                ,      447,      64.0 , 121.07, grundfos_3, 2409.0, 114,      30.65
"{""grundfos_1"": 2581.0, ""grundfos_2"": 2602.0}"                                                ,      699,      64.0 , 168.5 , grundfos_1, 2581.0, 178,      42.79
"{""grundfos_1"": 2581.0, ""grundfos_2"": 2602.0}"                                                ,      699,      64.0 , 168.5 , grundfos_2, 2535.0, 164,      39.89
"{""grundfos_1"": 2581.0, ""grundfos_2"": 2602.0}"                                                ,      699,      64.0 , 168.5 , grundfos_2, 2564.0, 173,      41.73
"{""grundfos_1"": 2581.0, ""grundfos_2"": 2602.0}"                                                ,      699,      64.0 , 168.5 , grundfos_2, 2602.0, 184,      44.09
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2347.0}",      278,      64.02,  93.97, grundfos_0, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2347.0}",      278,      64.02,  93.97, grundfos_1, 2341.0,  65,      22.84
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2347.0}",      278,      64.02,  93.97, grundfos_2, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_1"": 2341.0, ""grundfos_2"": 2347.0, ""grundfos_3"": 2347.0}",      278,      64.02,  93.97, grundfos_3, 2347.0,  71,      23.71
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      574,      64.0 , 143.76, grundfos_1, 2467.0, 140,      35.28
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      574,      64.0 , 143.76, grundfos_1, 2505.0, 154,      37.92
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      574,      64.0 , 143.76, grundfos_2, 2467.0, 140,      35.28
"{""grundfos_1"": 2505.0, ""grundfos_2"": 2467.0, ""grundfos_3"": 2467.0}"                        ,      574,      64.0 , 143.76, grundfos_3, 2467.0, 140,      35.28
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2571.0, ""grundfos_2"": 2548.0, ""grundfos_3"": 2548.0}",      679,      64.02, 164.29, grundfos_0, 2548.0, 168,      40.71
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2571.0, ""grundfos_2"": 2548.0, ""grundfos_3"": 2548.0}",      679,      64.02, 164.29, grundfos_1, 2571.0, 175,      42.16
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2571.0, ""grundfos_2"": 2548.0, ""grundfos_3"": 2548.0}",      679,      64.02, 164.29, grundfos_2, 2548.0, 168,      40.71
"{""grundfos_0"": 2548.0, ""grundfos_1"": 2571.0, ""grundfos_2"": 2548.0, ""grundfos_3"": 2548.0}",      679,      64.02, 164.29, grundfos_3, 2548.0, 168,      40.71
"{""grundfos_0"": 2321.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2321.0}"                        ,      156,      64.01,  78.12, grundfos_0, 2321.0,  41,      19.75
"{""grundfos_0"": 2321.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2321.0}"                        ,      156,      64.01,  78.12, grundfos_2, 2318.0,  37,      19.31
"{""grundfos_0"": 2321.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2321.0}"                        ,      156,      64.01,  78.12, grundfos_3, 2318.0,  37,      19.31
"{""grundfos_0"": 2321.0, ""grundfos_2"": 2318.0, ""grundfos_3"": 2321.0}"                        ,      156,      64.01,  78.12, grundfos_3, 2321.0,  41,      19.75
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}",      996,      64.0 , 244.04, grundfos_0, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}",      996,      64.0 , 244.04, grundfos_1, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}",      996,      64.0 , 244.04, grundfos_2, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}",      996,      64.0 , 244.04, grundfos_3, 2878.0, 249,      61.01
"{""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                                                ,      865,      64.0 , 207.3 , grundfos_2, 2736.0, 218,      52.25
"{""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                                                ,      865,      64.0 , 207.3 , grundfos_2, 2749.0, 221,      53.04
"{""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                                                ,      865,      64.0 , 207.3 , grundfos_3, 2682.0, 205,      48.97
"{""grundfos_2"": 2749.0, ""grundfos_3"": 2749.0}"                                                ,      865,      64.0 , 207.3 , grundfos_3, 2749.0, 221,      53.04
"{""grundfos_0"": 2508.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0}"                        ,      614,      64.01, 151.29, grundfos_0, 2508.0, 155,      38.11
"{""grundfos_0"": 2508.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0}"                        ,      614,      64.01, 151.29, grundfos_1, 2491.0, 149,      36.96
"{""grundfos_0"": 2508.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0}"                        ,      614,      64.01, 151.29, grundfos_1, 2508.0, 155,      38.11
"{""grundfos_0"": 2508.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2508.0}"                        ,      614,      64.01, 151.29, grundfos_2, 2508.0, 155,      38.11
"{""grundfos_0"": 2371.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2371.0}"                        ,      374,      64.0 , 108.88, grundfos_0, 2371.0,  91,      26.81
"{""grundfos_0"": 2371.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2371.0}"                        ,      374,      64.0 , 108.88, grundfos_2, 2371.0,  91,      26.81
"{""grundfos_0"": 2371.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2371.0}"                        ,      374,      64.0 , 108.88, grundfos_2, 2386.0, 101,      28.45
"{""grundfos_0"": 2371.0, ""grundfos_2"": 2386.0, ""grundfos_3"": 2371.0}"                        ,      374,      64.0 , 108.88, grundfos_3, 2371.0,  91,      26.81
"{""grundfos_0"": 2475.0, ""grundfos_1"": 2475.0, ""grundfos_2"": 2475.0, ""grundfos_3"": 2475.0}",      572,      64.02, 143.36, grundfos_0, 2475.0, 143,      35.84
"{""grundfos_0"": 2475.0, ""grundfos_1"": 2475.0, ""grundfos_2"": 2475.0, ""grundfos_3"": 2475.0}",      572,      64.02, 143.36, grundfos_1, 2475.0, 143,      35.84
"{""grundfos_0"": 2475.0, ""grundfos_1"": 2475.0, ""grundfos_2"": 2475.0, ""grundfos_3"": 2475.0}",      572,      64.02, 143.36, grundfos_2, 2475.0, 143,      35.84
"{""grundfos_0"": 2475.0, ""grundfos_1"": 2475.0, ""grundfos_2"": 2475.0, ""grundfos_3"": 2475.0}",      572,      64.02, 143.36, grundfos_3, 2475.0, 143,      35.84
"{""grundfos_0"": 2532.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2511.0}"                        ,      629,      64.01, 154.22, grundfos_0, 2532.0, 163,      39.69
"{""grundfos_0"": 2532.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2511.0}"                        ,      629,      64.01, 154.22, grundfos_1, 2508.0, 155,      38.11
"{""grundfos_0"": 2532.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2511.0}"                        ,      629,      64.01, 154.22, grundfos_2, 2508.0, 155,      38.11
"{""grundfos_0"": 2532.0, ""grundfos_1"": 2508.0, ""grundfos_2"": 2511.0}"                        ,      629,      64.01, 154.22, grundfos_2, 2511.0, 156,      38.31
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0}"                                                ,      871,      64.0 , 208.76, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0}"                                                ,      871,      64.0 , 208.76, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0}"                                                ,      871,      64.0 , 208.76, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0}"                                                ,      871,      64.0 , 208.76, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2331.0, ""grundfos_1"": 2331.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}",      216,      64.01,  85.36, grundfos_0, 2331.0,  54,      21.34
"{""grundfos_0"": 2331.0, ""grundfos_1"": 2331.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}",      216,      64.01,  85.36, grundfos_1, 2331.0,  54,      21.34
"{""grundfos_0"": 2331.0, ""grundfos_1"": 2331.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}",      216,      64.01,  85.36, grundfos_2, 2331.0,  54,      21.34
"{""grundfos_0"": 2331.0, ""grundfos_1"": 2331.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}",      216,      64.01,  85.36, grundfos_3, 2331.0,  54,      21.34
"{""grundfos_0"": 2564.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2581.0}"                        ,      702,      64.0 , 169.04, grundfos_0, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2581.0}"                        ,      702,      64.0 , 169.04, grundfos_2, 2581.0, 178,      42.79
"{""grundfos_0"": 2564.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2581.0}"                        ,      702,      64.0 , 169.04, grundfos_3, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_2"": 2581.0, ""grundfos_3"": 2581.0}"                        ,      702,      64.0 , 169.04, grundfos_3, 2581.0, 178,      42.79
"{""grundfos_0"": 2483.0, ""grundfos_1"": 2475.0, ""grundfos_2"": 2483.0, ""grundfos_3"": 2483.0}",      581,      64.02, 145.04, grundfos_0, 2483.0, 146,      36.4
"{""grundfos_0"": 2483.0, ""grundfos_1"": 2475.0, ""grundfos_2"": 2483.0, ""grundfos_3"": 2483.0}",      581,      64.02, 145.04, grundfos_1, 2475.0, 143,      35.84
"{""grundfos_0"": 2483.0, ""grundfos_1"": 2475.0, ""grundfos_2"": 2483.0, ""grundfos_3"": 2483.0}",      581,      64.02, 145.04, grundfos_2, 2483.0, 146,      36.4
"{""grundfos_0"": 2483.0, ""grundfos_1"": 2475.0, ""grundfos_2"": 2483.0, ""grundfos_3"": 2483.0}",      581,      64.02, 145.04, grundfos_3, 2483.0, 146,      36.4
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                        ,      643,      64.01, 156.98, grundfos_0, 2529.0, 162,      39.49
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                        ,      643,      64.01, 156.98, grundfos_1, 2532.0, 163,      39.69
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                        ,      643,      64.01, 156.98, grundfos_2, 2511.0, 156,      38.31
"{""grundfos_0"": 2529.0, ""grundfos_1"": 2532.0, ""grundfos_2"": 2529.0}"                        ,      643,      64.01, 156.98, grundfos_2, 2529.0, 162,      39.49
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2749.0}"                                                ,      900,      64.0 , 216.52, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2749.0}"                                                ,      900,      64.0 , 216.52, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2749.0}"                                                ,      900,      64.0 , 216.52, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2749.0}"                                                ,      900,      64.0 , 216.52, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      413,      64.0 , 115.3 , grundfos_0, 2386.0, 101,      28.45
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      413,      64.0 , 115.3 , grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      413,      64.0 , 115.3 , grundfos_1, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2391.0, ""grundfos_3"": 2391.0}"                        ,      413,      64.0 , 115.3 , grundfos_3, 2391.0, 104,      28.95
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2821.0, ""grundfos_3"": 2821.0}"                        ,      938,      64.0 , 227.04, grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2821.0, ""grundfos_3"": 2821.0}"                        ,      938,      64.0 , 227.04, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2821.0, ""grundfos_3"": 2821.0}"                        ,      938,      64.0 , 227.04, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_1"": 2821.0, ""grundfos_3"": 2821.0}"                        ,      938,      64.0 , 227.04, grundfos_3, 2821.0, 237,      57.47
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2315.0, ""grundfos_2"": 2315.0}"                        ,      125,      64.0 ,  74.87, grundfos_0, 2315.0,  33,      18.89
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2315.0, ""grundfos_2"": 2315.0}"                        ,      125,      64.0 ,  74.87, grundfos_1, 2310.0,  26,      18.2
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2315.0, ""grundfos_2"": 2315.0}"                        ,      125,      64.0 ,  74.87, grundfos_1, 2315.0,  33,      18.89
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2315.0, ""grundfos_2"": 2315.0}"                        ,      125,      64.0 ,  74.87, grundfos_2, 2315.0,  33,      18.89
"{""grundfos_1"": 2324.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2319.0}"                        ,      159,      64.02,  78.48, grundfos_1, 2319.0,  38,      19.42
"{""grundfos_1"": 2324.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2319.0}"                        ,      159,      64.02,  78.48, grundfos_1, 2324.0,  45,      20.22
"{""grundfos_1"": 2324.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2319.0}"                        ,      159,      64.02,  78.48, grundfos_2, 2319.0,  38,      19.42
"{""grundfos_1"": 2324.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2319.0}"                        ,      159,      64.02,  78.48, grundfos_3, 2319.0,  38,      19.42
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2445.0}"                        ,      529,      64.0 , 135.46, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2445.0}"                        ,      529,      64.0 , 135.46, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2445.0}"                        ,      529,      64.0 , 135.46, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2445.0, ""grundfos_3"": 2445.0}"                        ,      529,      64.0 , 135.46, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}",      904,      64.0 , 217.56, grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}",      904,      64.0 , 217.56, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}",      904,      64.0 , 217.56, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2771.0, ""grundfos_2"": 2771.0, ""grundfos_3"": 2771.0}",      904,      64.0 , 217.56, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}"                        ,      675,      64.02, 163.49, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}"                        ,      675,      64.02, 163.49, grundfos_1, 2561.0, 172,      41.53
"{""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}"                        ,      675,      64.02, 163.49, grundfos_2, 2561.0, 172,      41.53
"{""grundfos_1"": 2561.0, ""grundfos_2"": 2561.0, ""grundfos_3"": 2561.0}"                        ,      675,      64.02, 163.49, grundfos_3, 2561.0, 172,      41.53
"{""grundfos_1"": 2835.0, ""grundfos_3"": 2798.0}"                                                ,      935,      64.0 , 226.24, grundfos_1, 2771.0, 226,      54.39
"{""grundfos_1"": 2835.0, ""grundfos_3"": 2798.0}"                                                ,      935,      64.0 , 226.24, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_1"": 2835.0, ""grundfos_3"": 2798.0}"                                                ,      935,      64.0 , 226.24, grundfos_1, 2835.0, 240,      58.33
"{""grundfos_1"": 2835.0, ""grundfos_3"": 2798.0}"                                                ,      935,      64.0 , 226.24, grundfos_3, 2798.0, 232,      56.05
"{""grundfos_1"": 2385.0, ""grundfos_2"": 2395.0, ""grundfos_3"": 2385.0}"                        ,      406,      64.03, 114.2 , grundfos_1, 2385.0, 100,      28.3
"{""grundfos_1"": 2385.0, ""grundfos_2"": 2395.0, ""grundfos_3"": 2385.0}"                        ,      406,      64.03, 114.2 , grundfos_2, 2385.0, 100,      28.3
"{""grundfos_1"": 2385.0, ""grundfos_2"": 2395.0, ""grundfos_3"": 2385.0}"                        ,      406,      64.03, 114.2 , grundfos_2, 2395.0, 106,      29.3
"{""grundfos_1"": 2385.0, ""grundfos_2"": 2395.0, ""grundfos_3"": 2385.0}"                        ,      406,      64.03, 114.2 , grundfos_3, 2385.0, 100,      28.3
"{""grundfos_0"": 2391.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      438,      64.0 , 119.54, grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      438,      64.0 , 119.54, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      438,      64.0 , 119.54, grundfos_2, 2411.0, 115,      30.82
"{""grundfos_0"": 2391.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      438,      64.0 , 119.54, grundfos_3, 2411.0, 115,      30.82
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2835.0}"                        ,      975,      64.0 , 237.82, grundfos_0, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2835.0}"                        ,      975,      64.0 , 237.82, grundfos_1, 2821.0, 237,      57.47
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2835.0}"                        ,      975,      64.0 , 237.82, grundfos_1, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2835.0}"                        ,      975,      64.0 , 237.82, grundfos_2, 2835.0, 240,      58.33
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2602.0, ""grundfos_2"": 2602.0}"                        ,      725,      64.0 , 174.0 , grundfos_0, 2602.0, 184,      44.09
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2602.0, ""grundfos_2"": 2602.0}"                        ,      725,      64.0 , 174.0 , grundfos_1, 2564.0, 173,      41.73
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2602.0, ""grundfos_2"": 2602.0}"                        ,      725,      64.0 , 174.0 , grundfos_1, 2602.0, 184,      44.09
"{""grundfos_0"": 2602.0, ""grundfos_1"": 2602.0, ""grundfos_2"": 2602.0}"                        ,      725,      64.0 , 174.0 , grundfos_2, 2602.0, 184,      44.09
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2315.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2315.0}",      128,      64.04,  75.2 , grundfos_0, 2315.0,  32,      18.8
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2315.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2315.0}",      128,      64.04,  75.2 , grundfos_1, 2315.0,  32,      18.8
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2315.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2315.0}",      128,      64.04,  75.2 , grundfos_2, 2315.0,  32,      18.8
"{""grundfos_0"": 2315.0, ""grundfos_1"": 2315.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2315.0}",      128,      64.04,  75.2 , grundfos_3, 2315.0,  32,      18.8
"{""grundfos_0"": 2908.0, ""grundfos_2"": 2864.0, ""grundfos_3"": 2908.0}"                        ,     1002,      64.04, 246.06, grundfos_0, 2908.0, 255,      62.89
"{""grundfos_0"": 2908.0, ""grundfos_2"": 2864.0, ""grundfos_3"": 2908.0}"                        ,     1002,      64.04, 246.06, grundfos_2, 2864.0, 246,      60.14
"{""grundfos_0"": 2908.0, ""grundfos_2"": 2864.0, ""grundfos_3"": 2908.0}"                        ,     1002,      64.04, 246.06, grundfos_3, 2864.0, 246,      60.14
"{""grundfos_0"": 2908.0, ""grundfos_2"": 2864.0, ""grundfos_3"": 2908.0}"                        ,     1002,      64.04, 246.06, grundfos_3, 2908.0, 255,      62.89
"{""grundfos_0"": 2475.0, ""grundfos_2"": 2517.0, ""grundfos_3"": 2483.0}"                        ,      590,      64.02, 146.79, grundfos_0, 2475.0, 143,      35.84
"{""grundfos_0"": 2475.0, ""grundfos_2"": 2517.0, ""grundfos_3"": 2483.0}"                        ,      590,      64.02, 146.79, grundfos_2, 2517.0, 158,      38.71
"{""grundfos_0"": 2475.0, ""grundfos_2"": 2517.0, ""grundfos_3"": 2483.0}"                        ,      590,      64.02, 146.79, grundfos_3, 2475.0, 143,      35.84
"{""grundfos_0"": 2475.0, ""grundfos_2"": 2517.0, ""grundfos_3"": 2483.0}"                        ,      590,      64.02, 146.79, grundfos_3, 2483.0, 146,      36.4
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2719.0}"                        ,      863,      64.0 , 206.7 , grundfos_0, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2719.0}"                        ,      863,      64.0 , 206.7 , grundfos_1, 2719.0, 214,      51.22
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2719.0}"                        ,      863,      64.0 , 206.7 , grundfos_1, 2749.0, 221,      53.04
"{""grundfos_0"": 2719.0, ""grundfos_1"": 2749.0, ""grundfos_2"": 2719.0}"                        ,      863,      64.0 , 206.7 , grundfos_2, 2719.0, 214,      51.22
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2771.0}",      907,      64.0 , 218.5 , grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2771.0}",      907,      64.0 , 218.5 , grundfos_1, 2736.0, 218,      52.25
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2771.0}",      907,      64.0 , 218.5 , grundfos_2, 2821.0, 237,      57.47
"{""grundfos_0"": 2771.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2821.0, ""grundfos_3"": 2771.0}",      907,      64.0 , 218.5 , grundfos_3, 2771.0, 226,      54.39
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2336.0}"                        ,      204,      64.0 ,  83.84, grundfos_0, 2326.0,  48,      20.57
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2336.0}"                        ,      204,      64.0 ,  83.84, grundfos_1, 2326.0,  48,      20.57
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2336.0}"                        ,      204,      64.0 ,  83.84, grundfos_2, 2326.0,  48,      20.57
"{""grundfos_0"": 2326.0, ""grundfos_1"": 2326.0, ""grundfos_2"": 2336.0}"                        ,      204,      64.0 ,  83.84, grundfos_2, 2336.0,  60,      22.13
"{""grundfos_1"": 2304.0, ""grundfos_2"": 2304.0, ""grundfos_3"": 2304.0}"                        ,       54,      64.03,  68.67, grundfos_1, 2293.0,   3,      16.38
"{""grundfos_1"": 2304.0, ""grundfos_2"": 2304.0, ""grundfos_3"": 2304.0}"                        ,       54,      64.03,  68.67, grundfos_1, 2304.0,  17,      17.43
"{""grundfos_1"": 2304.0, ""grundfos_2"": 2304.0, ""grundfos_3"": 2304.0}"                        ,       54,      64.03,  68.67, grundfos_2, 2304.0,  17,      17.43
"{""grundfos_1"": 2304.0, ""grundfos_2"": 2304.0, ""grundfos_3"": 2304.0}"                        ,       54,      64.03,  68.67, grundfos_3, 2304.0,  17,      17.43
"{""grundfos_0"": 2888.0, ""grundfos_1"": 2888.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2859.0}",      998,      64.02, 244.74, grundfos_0, 2888.0, 251,      61.64
"{""grundfos_0"": 2888.0, ""grundfos_1"": 2888.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2859.0}",      998,      64.02, 244.74, grundfos_1, 2888.0, 251,      61.64
"{""grundfos_0"": 2888.0, ""grundfos_1"": 2888.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2859.0}",      998,      64.02, 244.74, grundfos_2, 2888.0, 251,      61.64
"{""grundfos_0"": 2888.0, ""grundfos_1"": 2888.0, ""grundfos_2"": 2888.0, ""grundfos_3"": 2859.0}",      998,      64.02, 244.74, grundfos_3, 2859.0, 245,      59.82
"{""grundfos_0"": 2400.0, ""grundfos_1"": 2400.0, ""grundfos_2"": 2400.0, ""grundfos_3"": 2388.0}",      429,      64.02, 118.02, grundfos_0, 2400.0, 109,      29.8
"{""grundfos_0"": 2400.0, ""grundfos_1"": 2400.0, ""grundfos_2"": 2400.0, ""grundfos_3"": 2388.0}",      429,      64.02, 118.02, grundfos_1, 2400.0, 109,      29.8
"{""grundfos_0"": 2400.0, ""grundfos_1"": 2400.0, ""grundfos_2"": 2400.0, ""grundfos_3"": 2388.0}",      429,      64.02, 118.02, grundfos_2, 2400.0, 109,      29.8
"{""grundfos_0"": 2400.0, ""grundfos_1"": 2400.0, ""grundfos_2"": 2400.0, ""grundfos_3"": 2388.0}",      429,      64.02, 118.02, grundfos_3, 2388.0, 102,      28.62
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                        ,      394,      64.01, 112.15, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                        ,      394,      64.01, 112.15, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                        ,      394,      64.01, 112.15, grundfos_2, 2383.0,  99,      28.12
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0, ""grundfos_3"": 2383.0}"                        ,      394,      64.01, 112.15, grundfos_3, 2383.0,  99,      28.12
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2374.0}"                        ,      348,      64.01, 104.69, grundfos_0, 2363.0,  85,      25.85
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2374.0}"                        ,      348,      64.01, 104.69, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2374.0}"                        ,      348,      64.01, 104.69, grundfos_2, 2363.0,  85,      25.85
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2363.0, ""grundfos_2"": 2374.0}"                        ,      348,      64.01, 104.69, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}",      480,      64.0 , 126.76, grundfos_0, 2421.0, 120,      31.69
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}",      480,      64.0 , 126.76, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}",      480,      64.0 , 126.76, grundfos_2, 2421.0, 120,      31.69
"{""grundfos_0"": 2421.0, ""grundfos_1"": 2421.0, ""grundfos_2"": 2421.0, ""grundfos_3"": 2421.0}",      480,      64.0 , 126.76, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      373,      64.01, 108.73, grundfos_0, 2383.0,  99,      28.12
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      373,      64.01, 108.73, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      373,      64.01, 108.73, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      373,      64.01, 108.73, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0, ""grundfos_3"": 2883.0}"                        ,      994,      64.01, 243.47, grundfos_1, 2854.0, 244,      59.51
"{""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0, ""grundfos_3"": 2883.0}"                        ,      994,      64.01, 243.47, grundfos_1, 2883.0, 250,      61.32
"{""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0, ""grundfos_3"": 2883.0}"                        ,      994,      64.01, 243.47, grundfos_2, 2883.0, 250,      61.32
"{""grundfos_1"": 2883.0, ""grundfos_2"": 2883.0, ""grundfos_3"": 2883.0}"                        ,      994,      64.01, 243.47, grundfos_3, 2883.0, 250,      61.32
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2445.0}"                        ,      531,      64.0 , 135.83, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2445.0}"                        ,      531,      64.0 , 135.83, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2445.0}"                        ,      531,      64.0 , 135.83, grundfos_2, 2462.0, 138,      34.91
"{""grundfos_1"": 2445.0, ""grundfos_2"": 2462.0, ""grundfos_3"": 2445.0}"                        ,      531,      64.0 , 135.83, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2445.0}",      524,      64.0 , 134.56, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2445.0}",      524,      64.0 , 134.56, grundfos_1, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2445.0}",      524,      64.0 , 134.56, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2445.0, ""grundfos_2"": 2445.0, ""grundfos_3"": 2445.0}",      524,      64.0 , 134.56, grundfos_3, 2445.0, 131,      33.64
"{""grundfos_0"": 2326.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      202,      64.0 ,  83.54, grundfos_0, 2326.0,  48,      20.57
"{""grundfos_0"": 2326.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      202,      64.0 ,  83.54, grundfos_2, 2330.0,  53,      21.2
"{""grundfos_0"": 2326.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      202,      64.0 ,  83.54, grundfos_3, 2326.0,  48,      20.57
"{""grundfos_0"": 2326.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2330.0}"                        ,      202,      64.0 ,  83.54, grundfos_3, 2330.0,  53,      21.2
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}",      979,      64.0 , 239.08, grundfos_0, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}",      979,      64.0 , 239.08, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}",      979,      64.0 , 239.08, grundfos_2, 2878.0, 249,      61.01
"{""grundfos_0"": 2878.0, ""grundfos_1"": 2798.0, ""grundfos_2"": 2878.0, ""grundfos_3"": 2878.0}",      979,      64.0 , 239.08, grundfos_3, 2878.0, 249,      61.01
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0}"                        ,      443,      64.0 , 120.4 , grundfos_0, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0}"                        ,      443,      64.0 , 120.4 , grundfos_1, 2386.0, 101,      28.45
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0}"                        ,      443,      64.0 , 120.4 , grundfos_1, 2409.0, 114,      30.65
"{""grundfos_0"": 2409.0, ""grundfos_1"": 2409.0, ""grundfos_2"": 2409.0}"                        ,      443,      64.0 , 120.4 , grundfos_2, 2409.0, 114,      30.65
"{""grundfos_0"": 2347.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}"                        ,      266,      64.02,  92.23, grundfos_0, 2341.0,  65,      22.84
"{""grundfos_0"": 2347.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}"                        ,      266,      64.02,  92.23, grundfos_0, 2347.0,  71,      23.71
"{""grundfos_0"": 2347.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}"                        ,      266,      64.02,  92.23, grundfos_2, 2341.0,  65,      22.84
"{""grundfos_0"": 2347.0, ""grundfos_2"": 2341.0, ""grundfos_3"": 2341.0}"                        ,      266,      64.02,  92.23, grundfos_3, 2341.0,  65,      22.84
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2303.0}",       57,      64.05,  68.94, grundfos_0, 2299.0,  10,      16.9
