pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2303.0}",       57,      64.05,  68.94, grundfos_1, 2308.0,  22,      17.86
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2303.0}",       57,      64.05,  68.94, grundfos_2, 2299.0,  10,      16.9
"{""grundfos_0"": 2299.0, ""grundfos_1"": 2308.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2303.0}",       57,      64.05,  68.94, grundfos_3, 2303.0,  15,      17.28
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2374.0}"                        ,      377,      64.01, 109.38, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2374.0}"                        ,      377,      64.01, 109.38, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2374.0}"                        ,      377,      64.01, 109.38, grundfos_2, 2380.0,  97,      27.79
"{""grundfos_1"": 2383.0, ""grundfos_2"": 2380.0, ""grundfos_3"": 2374.0}"                        ,      377,      64.01, 109.38, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      465,      64.0 , 124.15, grundfos_0, 2423.0, 121,      31.86
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      465,      64.0 , 124.15, grundfos_1, 2409.0, 114,      30.65
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      465,      64.0 , 124.15, grundfos_1, 2411.0, 115,      30.82
"{""grundfos_0"": 2423.0, ""grundfos_1"": 2411.0, ""grundfos_3"": 2411.0}"                        ,      465,      64.0 , 124.15, grundfos_3, 2411.0, 115,      30.82
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2391.0}"                                                ,      400,      64.0 , 113.16, grundfos_1, 2371.0,  91,      26.81
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2391.0}"                                                ,      400,      64.0 , 113.16, grundfos_1, 2386.0, 101,      28.45
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2391.0}"                                                ,      400,      64.0 , 113.16, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2391.0}"                                                ,      400,      64.0 , 113.16, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0, ""grundfos_3"": 2749.0}"                        ,      869,      64.0 , 208.33, grundfos_0, 2686.0, 206,      49.21
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0, ""grundfos_3"": 2749.0}"                        ,      869,      64.0 , 208.33, grundfos_0, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0, ""grundfos_3"": 2749.0}"                        ,      869,      64.0 , 208.33, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2749.0, ""grundfos_3"": 2749.0}"                        ,      869,      64.0 , 208.33, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_1"": 2903.0, ""grundfos_2"": 2938.0}"                                                ,     1021,      64.04, 251.91, grundfos_1, 2898.0, 253,      62.27
"{""grundfos_1"": 2903.0, ""grundfos_2"": 2938.0}"                                                ,     1021,      64.04, 251.91, grundfos_1, 2903.0, 254,      62.58
"{""grundfos_1"": 2903.0, ""grundfos_2"": 2938.0}"                                                ,     1021,      64.04, 251.91, grundfos_2, 2898.0, 253,      62.27
"{""grundfos_1"": 2903.0, ""grundfos_2"": 2938.0}"                                                ,     1021,      64.04, 251.91, grundfos_2, 2938.0, 261,      64.79
"{""grundfos_0"": 2336.0, ""grundfos_1"": 2336.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}",      240,      64.0 ,  88.52, grundfos_0, 2336.0,  60,      22.13
"{""grundfos_0"": 2336.0, ""grundfos_1"": 2336.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}",      240,      64.0 ,  88.52, grundfos_1, 2336.0,  60,      22.13
"{""grundfos_0"": 2336.0, ""grundfos_1"": 2336.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}",      240,      64.0 ,  88.52, grundfos_2, 2336.0,  60,      22.13
"{""grundfos_0"": 2336.0, ""grundfos_1"": 2336.0, ""grundfos_2"": 2336.0, ""grundfos_3"": 2336.0}",      240,      64.0 ,  88.52, grundfos_3, 2336.0,  60,      22.13
"{""grundfos_0"": 2357.0, ""grundfos_1"": 2357.0, ""grundfos_2"": 2357.0, ""grundfos_3"": 2357.0}",      320,      64.02, 100.28, grundfos_0, 2357.0,  80,      25.07
"{""grundfos_0"": 2357.0, ""grundfos_1"": 2357.0, ""grundfos_2"": 2357.0, ""grundfos_3"": 2357.0}",      320,      64.02, 100.28, grundfos_1, 2357.0,  80,      25.07
"{""grundfos_0"": 2357.0, ""grundfos_1"": 2357.0, ""grundfos_2"": 2357.0, ""grundfos_3"": 2357.0}",      320,      64.02, 100.28, grundfos_2, 2357.0,  80,      25.07
"{""grundfos_0"": 2357.0, ""grundfos_1"": 2357.0, ""grundfos_2"": 2357.0, ""grundfos_3"": 2357.0}",      320,      64.02, 100.28, grundfos_3, 2357.0,  80,      25.07
"{""grundfos_1"": 2666.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2662.0}"                        ,      801,      64.0 , 191.25, grundfos_1, 2662.0, 200,      47.75
"{""grundfos_1"": 2666.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2662.0}"                        ,      801,      64.0 , 191.25, grundfos_1, 2666.0, 201,      48.0
"{""grundfos_1"": 2666.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2662.0}"                        ,      801,      64.0 , 191.25, grundfos_2, 2662.0, 200,      47.75
"{""grundfos_1"": 2666.0, ""grundfos_2"": 2662.0, ""grundfos_3"": 2662.0}"                        ,      801,      64.0 , 191.25, grundfos_3, 2662.0, 200,      47.75
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2771.0}"                        ,      886,      64.0 , 212.72, grundfos_0, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2771.0}"                        ,      886,      64.0 , 212.72, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2771.0}"                        ,      886,      64.0 , 212.72, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_0"": 2749.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2771.0}"                        ,      886,      64.0 , 212.72, grundfos_2, 2771.0, 226,      54.39
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2639.0}"                                                ,      768,      64.01, 183.58, grundfos_0, 2624.0, 190,      45.44
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2639.0}"                                                ,      768,      64.01, 183.58, grundfos_0, 2639.0, 194,      46.35
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2639.0}"                                                ,      768,      64.01, 183.58, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_0"": 2639.0, ""grundfos_1"": 2639.0}"                                                ,      768,      64.01, 183.58, grundfos_1, 2639.0, 194,      46.35
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      243,      64.06,  89.06, grundfos_1, 2338.0,  61,      22.3
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      243,      64.06,  89.06, grundfos_2, 2337.0,  60,      22.16
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      243,      64.06,  89.06, grundfos_2, 2338.0,  61,      22.3
"{""grundfos_1"": 2338.0, ""grundfos_2"": 2338.0, ""grundfos_3"": 2338.0}"                        ,      243,      64.06,  89.06, grundfos_3, 2338.0,  61,      22.3
"{""grundfos_0"": 2798.0, ""grundfos_3"": 2821.0}"                                                ,      921,      64.0 , 222.3 , grundfos_0, 2771.0, 226,      54.39
"{""grundfos_0"": 2798.0, ""grundfos_3"": 2821.0}"                                                ,      921,      64.0 , 222.3 , grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_3"": 2821.0}"                                                ,      921,      64.0 , 222.3 , grundfos_3, 2771.0, 226,      54.39
"{""grundfos_0"": 2798.0, ""grundfos_3"": 2821.0}"                                                ,      921,      64.0 , 222.3 , grundfos_3, 2821.0, 237,      57.47
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}"                        ,      418,      64.0 , 116.16, grundfos_1, 2386.0, 101,      28.45
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}"                        ,      418,      64.0 , 116.16, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}"                        ,      418,      64.0 , 116.16, grundfos_3, 2386.0, 101,      28.45
"{""grundfos_1"": 2386.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}"                        ,      418,      64.0 , 116.16, grundfos_3, 2398.0, 108,      29.63
"{""grundfos_0"": 2337.0, ""grundfos_1"": 2337.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2337.0}",      244,      64.01,  89.08, grundfos_0, 2337.0,  61,      22.27
"{""grundfos_0"": 2337.0, ""grundfos_1"": 2337.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2337.0}",      244,      64.01,  89.08, grundfos_1, 2337.0,  61,      22.27
"{""grundfos_0"": 2337.0, ""grundfos_1"": 2337.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2337.0}",      244,      64.01,  89.08, grundfos_2, 2337.0,  61,      22.27
"{""grundfos_0"": 2337.0, ""grundfos_1"": 2337.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2337.0}",      244,      64.01,  89.08, grundfos_3, 2337.0,  61,      22.27
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2391.0}"                        ,      420,      64.0 , 116.48, grundfos_1, 2391.0, 104,      28.95
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2391.0}"                        ,      420,      64.0 , 116.48, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2391.0}"                        ,      420,      64.0 , 116.48, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_1"": 2391.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2391.0}"                        ,      420,      64.0 , 116.48, grundfos_3, 2391.0, 104,      28.95
"{""grundfos_1"": 2749.0, ""grundfos_3"": 2771.0}"                                                ,      882,      64.0 , 211.69, grundfos_1, 2719.0, 214,      51.22
"{""grundfos_1"": 2749.0, ""grundfos_3"": 2771.0}"                                                ,      882,      64.0 , 211.69, grundfos_1, 2749.0, 221,      53.04
"{""grundfos_1"": 2749.0, ""grundfos_3"": 2771.0}"                                                ,      882,      64.0 , 211.69, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_1"": 2749.0, ""grundfos_3"": 2771.0}"                                                ,      882,      64.0 , 211.69, grundfos_3, 2771.0, 226,      54.39
"{""grundfos_0"": 2344.0, ""grundfos_1"": 2344.0, ""grundfos_2"": 2343.0, ""grundfos_3"": 2343.0}",      270,      64.03,  92.8 , grundfos_0, 2344.0,  68,      23.27
"{""grundfos_0"": 2344.0, ""grundfos_1"": 2344.0, ""grundfos_2"": 2343.0, ""grundfos_3"": 2343.0}",      270,      64.03,  92.8 , grundfos_1, 2344.0,  68,      23.27
"{""grundfos_0"": 2344.0, ""grundfos_1"": 2344.0, ""grundfos_2"": 2343.0, ""grundfos_3"": 2343.0}",      270,      64.03,  92.8 , grundfos_2, 2343.0,  67,      23.13
"{""grundfos_0"": 2344.0, ""grundfos_1"": 2344.0, ""grundfos_2"": 2343.0, ""grundfos_3"": 2343.0}",      270,      64.03,  92.8 , grundfos_3, 2343.0,  67,      23.13
"{""grundfos_0"": 2316.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2316.0}"                        ,      137,      64.02,  76.09, grundfos_0, 2314.0,  31,      18.69
"{""grundfos_0"": 2316.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2316.0}"                        ,      137,      64.02,  76.09, grundfos_0, 2316.0,  34,      18.99
"{""grundfos_0"": 2316.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2316.0}"                        ,      137,      64.02,  76.09, grundfos_2, 2319.0,  38,      19.42
"{""grundfos_0"": 2316.0, ""grundfos_2"": 2319.0, ""grundfos_3"": 2316.0}"                        ,      137,      64.02,  76.09, grundfos_3, 2316.0,  34,      18.99
"{""grundfos_0"": 2328.0, ""grundfos_1"": 2324.0}"                                                ,      167,      64.02,  79.46, grundfos_0, 2319.0,  38,      19.42
"{""grundfos_0"": 2328.0, ""grundfos_1"": 2324.0}"                                                ,      167,      64.02,  79.46, grundfos_0, 2328.0,  50,      20.83
"{""grundfos_0"": 2328.0, ""grundfos_1"": 2324.0}"                                                ,      167,      64.02,  79.46, grundfos_1, 2316.0,  34,      18.99
"{""grundfos_0"": 2328.0, ""grundfos_1"": 2324.0}"                                                ,      167,      64.02,  79.46, grundfos_1, 2324.0,  45,      20.22
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2367.0, ""grundfos_3"": 2363.0}"                        ,      333,      64.01, 102.33, grundfos_0, 2363.0,  85,      25.85
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2367.0, ""grundfos_3"": 2363.0}"                        ,      333,      64.01, 102.33, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2367.0, ""grundfos_3"": 2363.0}"                        ,      333,      64.01, 102.33, grundfos_3, 2351.0,  75,      24.3
"{""grundfos_0"": 2363.0, ""grundfos_1"": 2367.0, ""grundfos_3"": 2363.0}"                        ,      333,      64.01, 102.33, grundfos_3, 2363.0,  85,      25.85
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2749.0}"                        ,      903,      64.0 , 217.39, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2749.0}"                        ,      903,      64.0 , 217.39, grundfos_1, 2798.0, 232,      56.05
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2749.0}"                        ,      903,      64.0 , 217.39, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_1"": 2798.0, ""grundfos_2"": 2798.0, ""grundfos_3"": 2749.0}"                        ,      903,      64.0 , 217.39, grundfos_3, 2749.0, 221,      53.04
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2480.0, ""grundfos_3"": 2505.0}"                        ,      584,      64.0 , 145.6 , grundfos_0, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2480.0, ""grundfos_3"": 2505.0}"                        ,      584,      64.0 , 145.6 , grundfos_1, 2480.0, 145,      36.2
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2480.0, ""grundfos_3"": 2505.0}"                        ,      584,      64.0 , 145.6 , grundfos_3, 2467.0, 140,      35.28
"{""grundfos_0"": 2480.0, ""grundfos_1"": 2480.0, ""grundfos_3"": 2505.0}"                        ,      584,      64.0 , 145.6 , grundfos_3, 2505.0, 154,      37.92
"{""grundfos_1"": 2398.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}"                        ,      428,      64.0 , 117.84, grundfos_1, 2398.0, 108,      29.63
"{""grundfos_1"": 2398.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}"                        ,      428,      64.0 , 117.84, grundfos_2, 2391.0, 104,      28.95
"{""grundfos_1"": 2398.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}"                        ,      428,      64.0 , 117.84, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_1"": 2398.0, ""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}"                        ,      428,      64.0 , 117.84, grundfos_3, 2398.0, 108,      29.63
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2888.0, ""grundfos_3"": 2840.0}"                        ,      974,      64.02, 237.56, grundfos_0, 2840.0, 241,      58.64
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2888.0, ""grundfos_3"": 2840.0}"                        ,      974,      64.02, 237.56, grundfos_1, 2840.0, 241,      58.64
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2888.0, ""grundfos_3"": 2840.0}"                        ,      974,      64.02, 237.56, grundfos_1, 2888.0, 251,      61.64
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2888.0, ""grundfos_3"": 2840.0}"                        ,      974,      64.02, 237.56, grundfos_3, 2840.0, 241,      58.64
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2371.0, ""grundfos_3"": 2386.0}"                        ,      387,      64.0 , 111.02, grundfos_0, 2371.0,  91,      26.81
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2371.0, ""grundfos_3"": 2386.0}"                        ,      387,      64.0 , 111.02, grundfos_0, 2391.0, 104,      28.95
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2371.0, ""grundfos_3"": 2386.0}"                        ,      387,      64.0 , 111.02, grundfos_1, 2371.0,  91,      26.81
"{""grundfos_0"": 2391.0, ""grundfos_1"": 2371.0, ""grundfos_3"": 2386.0}"                        ,      387,      64.0 , 111.02, grundfos_3, 2386.0, 101,      28.45
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2835.0}"                        ,      969,      64.0 , 236.0 , grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2835.0}"                        ,      969,      64.0 , 236.0 , grundfos_1, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2835.0}"                        ,      969,      64.0 , 236.0 , grundfos_1, 2878.0, 249,      61.01
"{""grundfos_0"": 2835.0, ""grundfos_1"": 2878.0, ""grundfos_2"": 2835.0}"                        ,      969,      64.0 , 236.0 , grundfos_2, 2835.0, 240,      58.33
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2374.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      372,      64.01, 108.56, grundfos_0, 2374.0,  93,      27.14
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2374.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      372,      64.01, 108.56, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2374.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      372,      64.01, 108.56, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_0"": 2374.0, ""grundfos_1"": 2374.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}",      372,      64.01, 108.56, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_0"": 2812.0, ""grundfos_1"": 2859.0, ""grundfos_3"": 2812.0}"                        ,      950,      64.02, 230.55, grundfos_0, 2812.0, 235,      56.91
"{""grundfos_0"": 2812.0, ""grundfos_1"": 2859.0, ""grundfos_3"": 2812.0}"                        ,      950,      64.02, 230.55, grundfos_1, 2812.0, 235,      56.91
"{""grundfos_0"": 2812.0, ""grundfos_1"": 2859.0, ""grundfos_3"": 2812.0}"                        ,      950,      64.02, 230.55, grundfos_1, 2859.0, 245,      59.82
"{""grundfos_0"": 2812.0, ""grundfos_1"": 2859.0, ""grundfos_3"": 2812.0}"                        ,      950,      64.02, 230.55, grundfos_3, 2812.0, 235,      56.91
"{""grundfos_0"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}"                        ,      952,      64.0 , 231.04, grundfos_0, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}"                        ,      952,      64.0 , 231.04, grundfos_2, 2798.0, 232,      56.05
"{""grundfos_0"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}"                        ,      952,      64.0 , 231.04, grundfos_2, 2835.0, 240,      58.33
"{""grundfos_0"": 2835.0, ""grundfos_2"": 2835.0, ""grundfos_3"": 2835.0}"                        ,      952,      64.0 , 231.04, grundfos_3, 2835.0, 240,      58.33
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2323.0}"                        ,      185,      64.0 ,  81.47, grundfos_1, 2323.0,  44,      20.09
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2323.0}"                        ,      185,      64.0 ,  81.47, grundfos_2, 2323.0,  44,      20.09
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2323.0}"                        ,      185,      64.0 ,  81.47, grundfos_2, 2330.0,  53,      21.2
"{""grundfos_1"": 2323.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2323.0}"                        ,      185,      64.0 ,  81.47, grundfos_3, 2323.0,  44,      20.09
"{""grundfos_1"": 2812.0, ""grundfos_2"": 2859.0}"                                                ,      956,      64.02, 232.28, grundfos_1, 2812.0, 235,      56.91
"{""grundfos_1"": 2812.0, ""grundfos_2"": 2859.0}"                                                ,      956,      64.02, 232.28, grundfos_2, 2812.0, 235,      56.91
"{""grundfos_1"": 2812.0, ""grundfos_2"": 2859.0}"                                                ,      956,      64.02, 232.28, grundfos_2, 2840.0, 241,      58.64
"{""grundfos_1"": 2812.0, ""grundfos_2"": 2859.0}"                                                ,      956,      64.02, 232.28, grundfos_2, 2859.0, 245,      59.82
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}",      446,      64.0 , 120.9 , grundfos_0, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}",      446,      64.0 , 120.9 , grundfos_1, 2398.0, 108,      29.63
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}",      446,      64.0 , 120.9 , grundfos_2, 2411.0, 115,      30.82
"{""grundfos_0"": 2398.0, ""grundfos_1"": 2398.0, ""grundfos_2"": 2411.0, ""grundfos_3"": 2411.0}",      446,      64.0 , 120.9 , grundfos_3, 2411.0, 115,      30.82
"{""grundfos_0"": 2864.0, ""grundfos_1"": 2908.0, ""grundfos_3"": 2864.0}"                        ,      993,      64.04, 243.31, grundfos_0, 2864.0, 246,      60.14
"{""grundfos_0"": 2864.0, ""grundfos_1"": 2908.0, ""grundfos_3"": 2864.0}"                        ,      993,      64.04, 243.31, grundfos_1, 2864.0, 246,      60.14
"{""grundfos_0"": 2864.0, ""grundfos_1"": 2908.0, ""grundfos_3"": 2864.0}"                        ,      993,      64.04, 243.31, grundfos_1, 2908.0, 255,      62.89
"{""grundfos_0"": 2864.0, ""grundfos_1"": 2908.0, ""grundfos_3"": 2864.0}"                        ,      993,      64.04, 243.31, grundfos_3, 2864.0, 246,      60.14
"{""grundfos_0"": 2514.0, ""grundfos_1"": 2483.0, ""grundfos_3"": 2520.0}"                        ,      612,      64.02, 150.97, grundfos_0, 2494.0, 150,      37.16
"{""grundfos_0"": 2514.0, ""grundfos_1"": 2483.0, ""grundfos_3"": 2520.0}"                        ,      612,      64.02, 150.97, grundfos_0, 2514.0, 157,      38.51
"{""grundfos_0"": 2514.0, ""grundfos_1"": 2483.0, ""grundfos_3"": 2520.0}"                        ,      612,      64.02, 150.97, grundfos_1, 2483.0, 146,      36.4
"{""grundfos_0"": 2514.0, ""grundfos_1"": 2483.0, ""grundfos_3"": 2520.0}"                        ,      612,      64.02, 150.97, grundfos_3, 2520.0, 159,      38.9
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2326.0}"                        ,      198,      64.0 ,  83.06, grundfos_1, 2323.0,  44,      20.09
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2326.0}"                        ,      198,      64.0 ,  83.06, grundfos_1, 2330.0,  53,      21.2
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2326.0}"                        ,      198,      64.0 ,  83.06, grundfos_2, 2330.0,  53,      21.2
"{""grundfos_1"": 2330.0, ""grundfos_2"": 2330.0, ""grundfos_3"": 2326.0}"                        ,      198,      64.0 ,  83.06, grundfos_3, 2326.0,  48,      20.57
"{""grundfos_0"": 2413.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2374.0}"                        ,      399,      64.01, 113.07, grundfos_0, 2413.0, 116,      31.0
"{""grundfos_0"": 2413.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2374.0}"                        ,      399,      64.01, 113.07, grundfos_1, 2374.0,  93,      27.14
"{""grundfos_0"": 2413.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2374.0}"                        ,      399,      64.01, 113.07, grundfos_1, 2380.0,  97,      27.79
"{""grundfos_0"": 2413.0, ""grundfos_1"": 2380.0, ""grundfos_2"": 2374.0}"                        ,      399,      64.01, 113.07, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_1"": 2322.0, ""grundfos_2"": 2322.0}"                                                ,      154,      64.03,  77.96, grundfos_1, 2317.0,  35,      19.11
"{""grundfos_1"": 2322.0, ""grundfos_2"": 2322.0}"                                                ,      154,      64.03,  77.96, grundfos_1, 2322.0,  42,      19.87
"{""grundfos_1"": 2322.0, ""grundfos_2"": 2322.0}"                                                ,      154,      64.03,  77.96, grundfos_2, 2317.0,  35,      19.11
"{""grundfos_1"": 2322.0, ""grundfos_2"": 2322.0}"                                                ,      154,      64.03,  77.96, grundfos_2, 2322.0,  42,      19.87
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2624.0}"                        ,      742,      64.01, 177.76, grundfos_0, 2588.0, 180,      43.22
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2624.0}"                        ,      742,      64.01, 177.76, grundfos_1, 2624.0, 190,      45.44
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2624.0}"                        ,      742,      64.01, 177.76, grundfos_3, 2595.0, 182,      43.66
"{""grundfos_0"": 2588.0, ""grundfos_1"": 2624.0, ""grundfos_3"": 2624.0}"                        ,      742,      64.01, 177.76, grundfos_3, 2624.0, 190,      45.44
"{""grundfos_0"": 2343.0, ""grundfos_1"": 2343.0, ""grundfos_2"": 2343.0, ""grundfos_3"": 2343.0}",      268,      64.03,  92.52, grundfos_0, 2343.0,  67,      23.13
"{""grundfos_0"": 2343.0, ""grundfos_1"": 2343.0, ""grundfos_2"": 2343.0, ""grundfos_3"": 2343.0}",      268,      64.03,  92.52, grundfos_1, 2343.0,  67,      23.13
"{""grundfos_0"": 2343.0, ""grundfos_1"": 2343.0, ""grundfos_2"": 2343.0, ""grundfos_3"": 2343.0}",      268,      64.03,  92.52, grundfos_2, 2343.0,  67,      23.13
"{""grundfos_0"": 2343.0, ""grundfos_1"": 2343.0, ""grundfos_2"": 2343.0, ""grundfos_3"": 2343.0}",      268,      64.03,  92.52, grundfos_3, 2343.0,  67,      23.13
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2332.0, ""grundfos_3"": 2332.0}",      220,      64.02,  85.88, grundfos_0, 2332.0,  55,      21.47
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2332.0, ""grundfos_3"": 2332.0}",      220,      64.02,  85.88, grundfos_1, 2332.0,  55,      21.47
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2332.0, ""grundfos_3"": 2332.0}",      220,      64.02,  85.88, grundfos_2, 2332.0,  55,      21.47
"{""grundfos_0"": 2332.0, ""grundfos_1"": 2332.0, ""grundfos_2"": 2332.0, ""grundfos_3"": 2332.0}",      220,      64.02,  85.88, grundfos_3, 2332.0,  55,      21.47
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2324.0}"                                                ,      151,      64.02,  77.62, grundfos_0, 2316.0,  34,      18.99
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2324.0}"                                                ,      151,      64.02,  77.62, grundfos_0, 2319.0,  38,      19.42
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2324.0}"                                                ,      151,      64.02,  77.62, grundfos_1, 2316.0,  34,      18.99
"{""grundfos_0"": 2319.0, ""grundfos_1"": 2324.0}"                                                ,      151,      64.02,  77.62, grundfos_1, 2324.0,  45,      20.22
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2462.0, ""grundfos_3"": 2480.0}"                        ,      555,      64.0 , 140.19, grundfos_0, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2462.0, ""grundfos_3"": 2480.0}"                        ,      555,      64.0 , 140.19, grundfos_1, 2462.0, 138,      34.91
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2462.0, ""grundfos_3"": 2480.0}"                        ,      555,      64.0 , 140.19, grundfos_3, 2457.0, 136,      34.54
"{""grundfos_0"": 2457.0, ""grundfos_1"": 2462.0, ""grundfos_3"": 2480.0}"                        ,      555,      64.0 , 140.19, grundfos_3, 2480.0, 145,      36.2
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_2"": 2330.0}"                        ,      170,      64.0 ,  79.81, grundfos_0, 2323.0,  44,      20.09
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_2"": 2330.0}"                        ,      170,      64.0 ,  79.81, grundfos_1, 2315.0,  33,      18.89
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_2"": 2330.0}"                        ,      170,      64.0 ,  79.81, grundfos_1, 2320.0,  40,      19.63
"{""grundfos_0"": 2323.0, ""grundfos_1"": 2320.0, ""grundfos_2"": 2330.0}"                        ,      170,      64.0 ,  79.81, grundfos_2, 2330.0,  53,      21.2
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2639.0, ""grundfos_3"": 2674.0}"                        ,      777,      64.01, 185.71, grundfos_0, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2639.0, ""grundfos_3"": 2674.0}"                        ,      777,      64.01, 185.71, grundfos_1, 2639.0, 194,      46.35
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2639.0, ""grundfos_3"": 2674.0}"                        ,      777,      64.01, 185.71, grundfos_3, 2624.0, 190,      45.44
"{""grundfos_0"": 2624.0, ""grundfos_1"": 2639.0, ""grundfos_3"": 2674.0}"                        ,      777,      64.01, 185.71, grundfos_3, 2674.0, 203,      48.48
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2445.0}"                        ,      516,      64.0 , 133.12, grundfos_0, 2445.0, 131,      33.64
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2445.0}"                        ,      516,      64.0 , 133.12, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2445.0}"                        ,      516,      64.0 , 133.12, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_0"": 2445.0, ""grundfos_1"": 2436.0, ""grundfos_2"": 2445.0}"                        ,      516,      64.0 , 133.12, grundfos_2, 2445.0, 131,      33.64
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2358.0}"                        ,      326,      64.01, 101.22, grundfos_1, 2351.0,  75,      24.3
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2358.0}"                        ,      326,      64.01, 101.22, grundfos_1, 2363.0,  85,      25.85
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2358.0}"                        ,      326,      64.01, 101.22, grundfos_2, 2363.0,  85,      25.85
"{""grundfos_1"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2358.0}"                        ,      326,      64.01, 101.22, grundfos_3, 2358.0,  81,      25.22
"{""grundfos_1"": 2388.0, ""grundfos_2"": 2388.0, ""grundfos_3"": 2388.0}"                        ,      401,      64.02, 113.33, grundfos_1, 2377.0,  95,      27.47
"{""grundfos_1"": 2388.0, ""grundfos_2"": 2388.0, ""grundfos_3"": 2388.0}"                        ,      401,      64.02, 113.33, grundfos_1, 2388.0, 102,      28.62
"{""grundfos_1"": 2388.0, ""grundfos_2"": 2388.0, ""grundfos_3"": 2388.0}"                        ,      401,      64.02, 113.33, grundfos_2, 2388.0, 102,      28.62
"{""grundfos_1"": 2388.0, ""grundfos_2"": 2388.0, ""grundfos_3"": 2388.0}"                        ,      401,      64.02, 113.33, grundfos_3, 2388.0, 102,      28.62
"{""grundfos_0"": 2320.0, ""grundfos_1"": 2320.0, ""grundfos_2"": 2320.0}"                        ,      153,      64.0 ,  77.78, grundfos_0, 2320.0,  40,      19.63
"{""grundfos_0"": 2320.0, ""grundfos_1"": 2320.0, ""grundfos_2"": 2320.0}"                        ,      153,      64.0 ,  77.78, grundfos_1, 2315.0,  33,      18.89
"{""grundfos_0"": 2320.0, ""grundfos_1"": 2320.0, ""grundfos_2"": 2320.0}"                        ,      153,      64.0 ,  77.78, grundfos_1, 2320.0,  40,      19.63
"{""grundfos_0"": 2320.0, ""grundfos_1"": 2320.0, ""grundfos_2"": 2320.0}"                        ,      153,      64.0 ,  77.78, grundfos_2, 2320.0,  40,      19.63
"{""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}"                        ,      741,      64.01, 177.5 , grundfos_1, 2588.0, 180,      43.22
"{""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}"                        ,      741,      64.01, 177.5 , grundfos_1, 2613.0, 187,      44.76
"{""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}"                        ,      741,      64.01, 177.5 , grundfos_2, 2613.0, 187,      44.76
"{""grundfos_1"": 2613.0, ""grundfos_2"": 2613.0, ""grundfos_3"": 2613.0}"                        ,      741,      64.01, 177.5 , grundfos_3, 2613.0, 187,      44.76
{}                                                                                                ,     1077,           ,       ,           ,       ,    ,        
"{""grundfos_0"": 2478.0, ""grundfos_1"": 2478.0, ""grundfos_2"": 2478.0, ""grundfos_3"": 2478.0}",      576,      64.04, 144.16, grundfos_0, 2478.0, 144,      36.04
"{""grundfos_0"": 2478.0, ""grundfos_1"": 2478.0, ""grundfos_2"": 2478.0, ""grundfos_3"": 2478.0}",      576,      64.04, 144.16, grundfos_1, 2478.0, 144,      36.04
"{""grundfos_0"": 2478.0, ""grundfos_1"": 2478.0, ""grundfos_2"": 2478.0, ""grundfos_3"": 2478.0}",      576,      64.04, 144.16, grundfos_2, 2478.0, 144,      36.04
"{""grundfos_0"": 2478.0, ""grundfos_1"": 2478.0, ""grundfos_2"": 2478.0, ""grundfos_3"": 2478.0}",      576,      64.04, 144.16, grundfos_3, 2478.0, 144,      36.04
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}",      861,      64.0 , 206.2 , grundfos_0, 2690.0, 207,      49.45
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}",      861,      64.0 , 206.2 , grundfos_1, 2736.0, 218,      52.25
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}",      861,      64.0 , 206.2 , grundfos_2, 2736.0, 218,      52.25
"{""grundfos_0"": 2690.0, ""grundfos_1"": 2736.0, ""grundfos_2"": 2736.0, ""grundfos_3"": 2736.0}",      861,      64.0 , 206.2 , grundfos_3, 2736.0, 218,      52.25
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0}"                        ,      385,      64.01, 110.69, grundfos_0, 2383.0,  99,      28.12
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0}"                        ,      385,      64.01, 110.69, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0}"                        ,      385,      64.01, 110.69, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_0"": 2383.0, ""grundfos_1"": 2383.0, ""grundfos_2"": 2383.0}"                        ,      385,      64.01, 110.69, grundfos_2, 2383.0,  99,      28.12
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2736.0}"                        ,      875,      64.0 , 209.79, grundfos_1, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2736.0}"                        ,      875,      64.0 , 209.79, grundfos_2, 2736.0, 218,      52.25
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2736.0}"                        ,      875,      64.0 , 209.79, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_1"": 2736.0, ""grundfos_2"": 2749.0, ""grundfos_3"": 2736.0}"                        ,      875,      64.0 , 209.79, grundfos_3, 2736.0, 218,      52.25
"{""grundfos_1"": 2331.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}"                        ,      211,      64.01,  84.72, grundfos_1, 2331.0,  54,      21.34
"{""grundfos_1"": 2331.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}"                        ,      211,      64.01,  84.72, grundfos_2, 2327.0,  49,      20.7
"{""grundfos_1"": 2331.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}"                        ,      211,      64.01,  84.72, grundfos_2, 2331.0,  54,      21.34
"{""grundfos_1"": 2331.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2331.0}"                        ,      211,      64.01,  84.72, grundfos_3, 2331.0,  54,      21.34
"{""grundfos_0"": 2315.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2320.0}"                        ,      135,      64.04,  75.94, grundfos_0, 2315.0,  32,      18.8
"{""grundfos_0"": 2315.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2320.0}"                        ,      135,      64.04,  75.94, grundfos_2, 2315.0,  32,      18.8
"{""grundfos_0"": 2315.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2320.0}"                        ,      135,      64.04,  75.94, grundfos_3, 2315.0,  32,      18.8
"{""grundfos_0"": 2315.0, ""grundfos_2"": 2315.0, ""grundfos_3"": 2320.0}"                        ,      135,      64.04,  75.94, grundfos_3, 2320.0,  39,      19.54
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2864.0, ""grundfos_2"": 2864.0, ""grundfos_3"": 2864.0}",      991,      64.04, 242.69, grundfos_0, 2898.0, 253,      62.27
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2864.0, ""grundfos_2"": 2864.0, ""grundfos_3"": 2864.0}",      991,      64.04, 242.69, grundfos_1, 2864.0, 246,      60.14
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2864.0, ""grundfos_2"": 2864.0, ""grundfos_3"": 2864.0}",      991,      64.04, 242.69, grundfos_2, 2864.0, 246,      60.14
"{""grundfos_0"": 2898.0, ""grundfos_1"": 2864.0, ""grundfos_2"": 2864.0, ""grundfos_3"": 2864.0}",      991,      64.04, 242.69, grundfos_3, 2864.0, 246,      60.14
"{""grundfos_1"": 2359.0, ""grundfos_2"": 2359.0}"                                                ,      164,      64.0 ,  50.74, grundfos_1, 2359.0,  82,      25.37
"{""grundfos_1"": 2359.0, ""grundfos_2"": 2359.0}"                                                ,      164,      64.0 ,  50.74, grundfos_2, 2359.0,  82,      25.37
"{""grundfos_0"": 2332.0}"                                                                        ,       89,      64.02,  40.46, grundfos_0, 2316.0,  34,      18.99
"{""grundfos_0"": 2332.0}"                                                                        ,       89,      64.02,  40.46, grundfos_0, 2332.0,  55,      21.47
"{""grundfos_3"": 2845.0}"                                                                        ,      481,      64.05, 117.03, grundfos_3, 2831.0, 239,      58.08
"{""grundfos_3"": 2845.0}"                                                                        ,      481,      64.05, 117.03, grundfos_3, 2845.0, 242,      58.95
"{""grundfos_1"": 2299.0}"                                                                        ,       13,      64.09,  33.32, grundfos_1, 2295.0,   4,      16.48
"{""grundfos_1"": 2299.0}"                                                                        ,       13,      64.09,  33.32, grundfos_1, 2299.0,   9,      16.84
"{""grundfos_0"": 2632.0, ""grundfos_1"": 2585.0}"                                                ,      371,      64.04,  88.95, grundfos_0, 2632.0, 192,      45.92
"{""grundfos_0"": 2632.0, ""grundfos_1"": 2585.0}"                                                ,      371,      64.04,  88.95, grundfos_1, 2585.0, 179,      43.03
"{""grundfos_0"": 2621.0, ""grundfos_3"": 2621.0}"                                                ,      378,      64.05,  90.48, grundfos_0, 2621.0, 189,      45.24
"{""grundfos_0"": 2621.0, ""grundfos_3"": 2621.0}"                                                ,      378,      64.05,  90.48, grundfos_3, 2621.0, 189,      45.24
"{""grundfos_1"": 2302.0, ""grundfos_3"": 2310.0}"                                                ,       41,      64.0 ,  35.46, grundfos_1, 2302.0,  15,      17.26
"{""grundfos_1"": 2302.0, ""grundfos_3"": 2310.0}"                                                ,       41,      64.0 ,  35.46, grundfos_3, 2310.0,  26,      18.2
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2350.0}"                                                ,      155,      64.01,  49.37, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_2"": 2350.0}"                                                ,      155,      64.01,  49.37, grundfos_2, 2350.0,  74,      24.15
"{""grundfos_0"": 2332.0, ""grundfos_2"": 2340.0}"                                                ,      119,      64.02,  44.17, grundfos_0, 2332.0,  55,      21.47
"{""grundfos_0"": 2332.0, ""grundfos_2"": 2340.0}"                                                ,      119,      64.02,  44.17, grundfos_2, 2340.0,  64,      22.7
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2423.0}"                                                ,      242,      64.0 ,  63.72, grundfos_1, 2423.0, 121,      31.86
"{""grundfos_1"": 2423.0, ""grundfos_2"": 2423.0}"                                                ,      242,      64.0 ,  63.72, grundfos_2, 2423.0, 121,      31.86
"{""grundfos_1"": 2421.0, ""grundfos_3"": 2421.0}"                                                ,      240,      64.0 ,  63.38, grundfos_1, 2421.0, 120,      31.69
"{""grundfos_1"": 2421.0, ""grundfos_3"": 2421.0}"                                                ,      240,      64.0 ,  63.38, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}"                                                ,      216,      64.0 ,  59.26, grundfos_2, 2398.0, 108,      29.63
"{""grundfos_2"": 2398.0, ""grundfos_3"": 2398.0}"                                                ,      216,      64.0 ,  59.26, grundfos_3, 2398.0, 108,      29.63
"{""grundfos_0"": 2417.0, ""grundfos_1"": 2383.0}"                                                ,      217,      64.01,  59.47, grundfos_0, 2417.0, 118,      31.35
"{""grundfos_0"": 2417.0, ""grundfos_1"": 2383.0}"                                                ,      217,      64.01,  59.47, grundfos_1, 2383.0,  99,      28.12
"{""grundfos_1"": 2333.0, ""grundfos_3"": 2333.0}"                                                ,      112,      64.03,  43.22, grundfos_1, 2333.0,  56,      21.61
"{""grundfos_1"": 2333.0, ""grundfos_3"": 2333.0}"                                                ,      112,      64.03,  43.22, grundfos_3, 2333.0,  56,      21.61
"{""grundfos_1"": 2320.0}"                                                                        ,       73,      64.0 ,  38.52, grundfos_1, 2315.0,  33,      18.89
"{""grundfos_1"": 2320.0}"                                                                        ,       73,      64.0 ,  38.52, grundfos_1, 2320.0,  40,      19.63
"{""grundfos_0"": 2798.0, ""grundfos_2"": 2749.0}"                                                ,      453,      64.0 , 109.09, grundfos_0, 2798.0, 232,      56.05
"{""grundfos_0"": 2798.0, ""grundfos_2"": 2749.0}"                                                ,      453,      64.0 , 109.09, grundfos_2, 2749.0, 221,      53.04
"{""grundfos_2"": 2333.0, ""grundfos_3"": 2329.0}"                                                ,      107,      64.03,  42.57, grundfos_2, 2333.0,  56,      21.61
"{""grundfos_2"": 2333.0, ""grundfos_3"": 2329.0}"                                                ,      107,      64.03,  42.57, grundfos_3, 2329.0,  51,      20.96
"{""grundfos_1"": 2402.0, ""grundfos_3"": 2402.0}"                                                ,      220,      64.03,  59.96, grundfos_1, 2402.0, 110,      29.98
"{""grundfos_1"": 2402.0, ""grundfos_3"": 2402.0}"                                                ,      220,      64.03,  59.96, grundfos_3, 2402.0, 110,      29.98
"{""grundfos_2"": 2585.0}"                                                                        ,      353,      64.04,  85.0 , grundfos_2, 2568.0, 174,      41.97
"{""grundfos_2"": 2585.0}"                                                                        ,      353,      64.04,  85.0 , grundfos_2, 2585.0, 179,      43.03
"{""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                                                ,      290,      64.0 ,  72.4 , grundfos_2, 2480.0, 145,      36.2
"{""grundfos_2"": 2480.0, ""grundfos_3"": 2480.0}"                                                ,      290,      64.0 ,  72.4 , grundfos_3, 2480.0, 145,      36.2
"{""grundfos_0"": 2313.0, ""grundfos_1"": 2311.0, ""grundfos_3"": 2311.0}"                        ,      111,      64.01,  73.49, grundfos_0, 2311.0,  27,      18.3
"{""grundfos_0"": 2313.0, ""grundfos_1"": 2311.0, ""grundfos_3"": 2311.0}"                        ,      111,      64.01,  73.49, grundfos_0, 2313.0,  30,      18.59
"{""grundfos_0"": 2313.0, ""grundfos_1"": 2311.0, ""grundfos_3"": 2311.0}"                        ,      111,      64.01,  73.49, grundfos_1, 2311.0,  27,      18.3
"{""grundfos_0"": 2313.0, ""grundfos_1"": 2311.0, ""grundfos_3"": 2311.0}"                        ,      111,      64.01,  73.49, grundfos_3, 2311.0,  27,      18.3
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2859.0, ""grundfos_3"": 2840.0}"                        ,      968,      64.02, 235.74, grundfos_0, 2840.0, 241,      58.64
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2859.0, ""grundfos_3"": 2840.0}"                        ,      968,      64.02, 235.74, grundfos_1, 2840.0, 241,      58.64
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2859.0, ""grundfos_3"": 2840.0}"                        ,      968,      64.02, 235.74, grundfos_1, 2859.0, 245,      59.82
"{""grundfos_0"": 2840.0, ""grundfos_1"": 2859.0, ""grundfos_3"": 2840.0}"                        ,      968,      64.02, 235.74, grundfos_3, 2840.0, 241,      58.64
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}"                        ,      501,      64.0 , 130.45, grundfos_1, 2436.0, 127,      32.92
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}"                        ,      501,      64.0 , 130.45, grundfos_2, 2436.0, 127,      32.92
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}"                        ,      501,      64.0 , 130.45, grundfos_3, 2421.0, 120,      31.69
"{""grundfos_1"": 2436.0, ""grundfos_2"": 2436.0, ""grundfos_3"": 2436.0}"                        ,      501,      64.0 , 130.45, grundfos_3, 2436.0, 127,      32.92
"{""grundfos_1"": 2595.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2595.0}"                        ,      715,      64.01, 171.89, grundfos_1, 2551.0, 169,      40.91
"{""grundfos_1"": 2595.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2595.0}"                        ,      715,      64.01, 171.89, grundfos_1, 2595.0, 182,      43.66
"{""grundfos_1"": 2595.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2595.0}"                        ,      715,      64.01, 171.89, grundfos_2, 2595.0, 182,      43.66
"{""grundfos_1"": 2595.0, ""grundfos_2"": 2595.0, ""grundfos_3"": 2595.0}"                        ,      715,      64.01, 171.89, grundfos_3, 2595.0, 182,      43.66
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2291.0, ""grundfos_3"": 2292.0}"                        ,        6,      64.02,  65.1 , grundfos_0, 2292.0,   2,      16.31
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2291.0, ""grundfos_3"": 2292.0}"                        ,        6,      64.02,  65.1 , grundfos_1, 2291.0,   1,      16.24
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2291.0, ""grundfos_3"": 2292.0}"                        ,        6,      64.02,  65.1 , grundfos_3, 2291.0,   1,      16.24
