pump_combination                                                                                  , target_q, prevalence, power , pump      , speed , q  , pump_power
"{""grundfos_0"": 2292.0, ""grundfos_1"": 2291.0, ""grundfos_3"": 2292.0}"                        ,        6,      64.02,  65.1 , grundfos_3, 2292.0,   2,      16.31
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2337.0}"                        ,      230,      64.01,  87.22, grundfos_1, 2331.0,  54,      21.34
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2337.0}"                        ,      230,      64.01,  87.22, grundfos_1, 2337.0,  61,      22.27
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2337.0}"                        ,      230,      64.01,  87.22, grundfos_2, 2331.0,  54,      21.34
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2331.0, ""grundfos_3"": 2337.0}"                        ,      230,      64.01,  87.22, grundfos_3, 2337.0,  61,      22.27
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2337.0}"                        ,      237,      64.01,  88.15, grundfos_1, 2331.0,  54,      21.34
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2337.0}"                        ,      237,      64.01,  88.15, grundfos_1, 2337.0,  61,      22.27
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2337.0}"                        ,      237,      64.01,  88.15, grundfos_2, 2337.0,  61,      22.27
"{""grundfos_1"": 2337.0, ""grundfos_2"": 2337.0, ""grundfos_3"": 2337.0}"                        ,      237,      64.01,  88.15, grundfos_3, 2337.0,  61,      22.27
"{""grundfos_0"": 2359.0, ""grundfos_1"": 2359.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2359.0}",      328,      64.0 , 101.48, grundfos_0, 2359.0,  82,      25.37
"{""grundfos_0"": 2359.0, ""grundfos_1"": 2359.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2359.0}",      328,      64.0 , 101.48, grundfos_1, 2359.0,  82,      25.37
"{""grundfos_0"": 2359.0, ""grundfos_1"": 2359.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2359.0}",      328,      64.0 , 101.48, grundfos_2, 2359.0,  82,      25.37
"{""grundfos_0"": 2359.0, ""grundfos_1"": 2359.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2359.0}",      328,      64.0 , 101.48, grundfos_3, 2359.0,  82,      25.37
"{""grundfos_0"": 2903.0, ""grundfos_1"": 2864.0, ""grundfos_2"": 2864.0, ""grundfos_3"": 2898.0}",      999,      64.04, 245.13, grundfos_0, 2903.0, 254,      62.58
"{""grundfos_0"": 2903.0, ""grundfos_1"": 2864.0, ""grundfos_2"": 2864.0, ""grundfos_3"": 2898.0}",      999,      64.04, 245.13, grundfos_1, 2864.0, 246,      60.14
"{""grundfos_0"": 2903.0, ""grundfos_1"": 2864.0, ""grundfos_2"": 2864.0, ""grundfos_3"": 2898.0}",      999,      64.04, 245.13, grundfos_2, 2864.0, 246,      60.14
"{""grundfos_0"": 2903.0, ""grundfos_1"": 2864.0, ""grundfos_2"": 2864.0, ""grundfos_3"": 2898.0}",      999,      64.04, 245.13, grundfos_3, 2898.0, 253,      62.27
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_3"": 2310.0}"                        ,       93,      64.0 ,  71.86, grundfos_0, 2310.0,  26,      18.2
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_3"": 2310.0}"                        ,       93,      64.0 ,  71.86, grundfos_1, 2302.0,  15,      17.26
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_3"": 2310.0}"                        ,       93,      64.0 ,  71.86, grundfos_1, 2310.0,  26,      18.2
"{""grundfos_0"": 2310.0, ""grundfos_1"": 2310.0, ""grundfos_3"": 2310.0}"                        ,       93,      64.0 ,  71.86, grundfos_3, 2310.0,  26,      18.2
"{""grundfos_1"": 2300.0, ""grundfos_2"": 2303.0}"                                                ,       40,      64.01,  51.43, grundfos_1, 2300.0,  12,      17.04
"{""grundfos_1"": 2300.0, ""grundfos_2"": 2303.0}"                                                ,       40,      64.01,  51.43, grundfos_2, 2300.0,  12,      17.04
"{""grundfos_1"": 2300.0, ""grundfos_2"": 2303.0}"                                                ,       40,      64.01,  51.43, grundfos_2, 2303.0,  16,      17.35
"{""grundfos_1"": 2359.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2359.0}"                        ,      246,      64.0 ,  76.11, grundfos_1, 2359.0,  82,      25.37
"{""grundfos_1"": 2359.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2359.0}"                        ,      246,      64.0 ,  76.11, grundfos_2, 2359.0,  82,      25.37
"{""grundfos_1"": 2359.0, ""grundfos_2"": 2359.0, ""grundfos_3"": 2359.0}"                        ,      246,      64.0 ,  76.11, grundfos_3, 2359.0,  82,      25.37
"{""grundfos_1"": 2358.0, ""grundfos_3"": 2350.0}"                                                ,      229,      64.01,  73.52, grundfos_1, 2350.0,  74,      24.15
"{""grundfos_1"": 2358.0, ""grundfos_3"": 2350.0}"                                                ,      229,      64.01,  73.52, grundfos_1, 2358.0,  81,      25.22
"{""grundfos_1"": 2358.0, ""grundfos_3"": 2350.0}"                                                ,      229,      64.01,  73.52, grundfos_3, 2350.0,  74,      24.15
"{""grundfos_0"": 2300.0, ""grundfos_1"": 2303.0}"                                                ,       35,      64.01,  51.05, grundfos_0, 2296.0,   7,      16.66
"{""grundfos_0"": 2300.0, ""grundfos_1"": 2303.0}"                                                ,       35,      64.01,  51.05, grundfos_0, 2300.0,  12,      17.04
"{""grundfos_0"": 2300.0, ""grundfos_1"": 2303.0}"                                                ,       35,      64.01,  51.05, grundfos_1, 2303.0,  16,      17.35
"{""grundfos_1"": 2674.0, ""grundfos_2"": 2678.0}"                                                ,      610,      64.01, 145.68, grundfos_1, 2674.0, 203,      48.48
"{""grundfos_1"": 2674.0, ""grundfos_2"": 2678.0}"                                                ,      610,      64.01, 145.68, grundfos_2, 2674.0, 203,      48.48
"{""grundfos_1"": 2674.0, ""grundfos_2"": 2678.0}"                                                ,      610,      64.01, 145.68, grundfos_2, 2678.0, 204,      48.72
"{""grundfos_0"": 2346.0, ""grundfos_1"": 2346.0, ""grundfos_2"": 2357.0}"                        ,      220,      64.02,  72.21, grundfos_0, 2346.0,  70,      23.57
"{""grundfos_0"": 2346.0, ""grundfos_1"": 2346.0, ""grundfos_2"": 2357.0}"                        ,      220,      64.02,  72.21, grundfos_1, 2346.0,  70,      23.57
"{""grundfos_0"": 2346.0, ""grundfos_1"": 2346.0, ""grundfos_2"": 2357.0}"                        ,      220,      64.02,  72.21, grundfos_2, 2357.0,  80,      25.07
"{""grundfos_1"": 2632.0, ""grundfos_2"": 2632.0, ""grundfos_3"": 2592.0}"                        ,      565,      64.04, 135.3 , grundfos_1, 2632.0, 192,      45.92
"{""grundfos_1"": 2632.0, ""grundfos_2"": 2632.0, ""grundfos_3"": 2592.0}"                        ,      565,      64.04, 135.3 , grundfos_2, 2632.0, 192,      45.92
"{""grundfos_1"": 2632.0, ""grundfos_2"": 2632.0, ""grundfos_3"": 2592.0}"                        ,      565,      64.04, 135.3 , grundfos_3, 2592.0, 181,      43.46
"{""grundfos_1"": 2514.0, ""grundfos_2"": 2514.0, ""grundfos_3"": 2514.0}"                        ,      471,      64.02, 115.53, grundfos_1, 2514.0, 157,      38.51
"{""grundfos_1"": 2514.0, ""grundfos_2"": 2514.0, ""grundfos_3"": 2514.0}"                        ,      471,      64.02, 115.53, grundfos_2, 2514.0, 157,      38.51
"{""grundfos_1"": 2514.0, ""grundfos_2"": 2514.0, ""grundfos_3"": 2514.0}"                        ,      471,      64.02, 115.53, grundfos_3, 2514.0, 157,      38.51
"{""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}"                                                ,      274,      64.01,  80.61, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}"                                                ,      274,      64.01,  80.61, grundfos_3, 2367.0,  88,      26.33
"{""grundfos_2"": 2374.0, ""grundfos_3"": 2374.0}"                                                ,      274,      64.01,  80.61, grundfos_3, 2374.0,  93,      27.14
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_3"": 2535.0}"                        ,      510,      64.0 , 123.35, grundfos_0, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_3"": 2535.0}"                        ,      510,      64.0 , 123.35, grundfos_1, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2564.0, ""grundfos_3"": 2535.0}"                        ,      510,      64.0 , 123.35, grundfos_3, 2535.0, 164,      39.89
"{""grundfos_0"": 2297.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,       24,      64.02,  50.22, grundfos_0, 2297.0,   8,      16.74
"{""grundfos_0"": 2297.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,       24,      64.02,  50.22, grundfos_2, 2297.0,   8,      16.74
"{""grundfos_0"": 2297.0, ""grundfos_2"": 2297.0, ""grundfos_3"": 2297.0}"                        ,       24,      64.02,  50.22, grundfos_3, 2297.0,   8,      16.74
"{""grundfos_1"": 2803.0, ""grundfos_2"": 2776.0, ""grundfos_3"": 2794.0}"                        ,      691,      64.04, 166.84, grundfos_1, 2803.0, 233,      56.35
"{""grundfos_1"": 2803.0, ""grundfos_2"": 2776.0, ""grundfos_3"": 2794.0}"                        ,      691,      64.04, 166.84, grundfos_2, 2776.0, 227,      54.69
"{""grundfos_1"": 2803.0, ""grundfos_2"": 2776.0, ""grundfos_3"": 2794.0}"                        ,      691,      64.04, 166.84, grundfos_3, 2794.0, 231,      55.8
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2561.0}"                        ,      503,      64.02, 121.96, grundfos_0, 2561.0, 172,      41.53
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2561.0}"                        ,      503,      64.02, 121.96, grundfos_1, 2520.0, 159,      38.9
"{""grundfos_0"": 2561.0, ""grundfos_1"": 2520.0, ""grundfos_3"": 2561.0}"                        ,      503,      64.02, 121.96, grundfos_3, 2561.0, 172,      41.53
"{""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                        ,       33,      64.0 ,  50.85, grundfos_1, 2299.0,  11,      16.95
"{""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                        ,       33,      64.0 ,  50.85, grundfos_2, 2299.0,  11,      16.95
"{""grundfos_1"": 2299.0, ""grundfos_2"": 2299.0, ""grundfos_3"": 2299.0}"                        ,       33,      64.0 ,  50.85, grundfos_3, 2299.0,  11,      16.95
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2602.0, ""grundfos_3"": 2602.0}"                        ,      541,      64.0 , 129.91, grundfos_0, 2564.0, 173,      41.73
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2602.0, ""grundfos_3"": 2602.0}"                        ,      541,      64.0 , 129.91, grundfos_1, 2602.0, 184,      44.09
"{""grundfos_0"": 2564.0, ""grundfos_1"": 2602.0, ""grundfos_3"": 2602.0}"                        ,      541,      64.0 , 129.91, grundfos_3, 2602.0, 184,      44.09
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2363.0}"                        ,      266,      64.01,  79.32, grundfos_1, 2367.0,  88,      26.33
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2363.0}"                        ,      266,      64.01,  79.32, grundfos_2, 2374.0,  93,      27.14
"{""grundfos_1"": 2367.0, ""grundfos_2"": 2374.0, ""grundfos_3"": 2363.0}"                        ,      266,      64.01,  79.32, grundfos_3, 2363.0,  85,      25.85
"{""grundfos_0"": 2304.0, ""grundfos_1"": 2301.0, ""grundfos_2"": 2304.0}"                        ,       47,      64.03,  51.98, grundfos_0, 2304.0,  17,      17.43
"{""grundfos_0"": 2304.0, ""grundfos_1"": 2301.0, ""grundfos_2"": 2304.0}"                        ,       47,      64.03,  51.98, grundfos_1, 2301.0,  13,      17.12
"{""grundfos_0"": 2304.0, ""grundfos_1"": 2301.0, ""grundfos_2"": 2304.0}"                        ,       47,      64.03,  51.98, grundfos_2, 2304.0,  17,      17.43
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2508.0}"                        ,      474,      64.01, 116.11, grundfos_1, 2511.0, 156,      38.31
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2508.0}"                        ,      474,      64.01, 116.11, grundfos_2, 2532.0, 163,      39.69
"{""grundfos_1"": 2511.0, ""grundfos_2"": 2532.0, ""grundfos_3"": 2508.0}"                        ,      474,      64.01, 116.11, grundfos_3, 2508.0, 155,      38.11
"{""grundfos_0"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2351.0}"                        ,      245,      64.01,  76.0 , grundfos_0, 2363.0,  85,      25.85
"{""grundfos_0"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2351.0}"                        ,      245,      64.01,  76.0 , grundfos_2, 2363.0,  85,      25.85
"{""grundfos_0"": 2363.0, ""grundfos_2"": 2363.0, ""grundfos_3"": 2351.0}"                        ,      245,      64.01,  76.0 , grundfos_3, 2351.0,  75,      24.3
"{""grundfos_1"": 2975.0, ""grundfos_3"": 2975.0}"                                                ,      793,      65.38, 200.99, grundfos_1, 2965.0, 263,      66.57
"{""grundfos_1"": 2975.0, ""grundfos_3"": 2975.0}"                                                ,      793,      65.38, 200.99, grundfos_1, 2975.0, 265,      67.21
"{""grundfos_1"": 2975.0, ""grundfos_3"": 2975.0}"                                                ,      793,      65.38, 200.99, grundfos_3, 2975.0, 265,      67.21
